# 电冰箱、空调器原理与维修及实训

**作者**: 康景献

---

内容简介

本书参照教育部颁布的中等职业学校电类专业制冷技术课程教学大纲，以及制冷行业的职业技能鉴定规范及技术工人等级考核标准，根据近几年职业教育改革形势，贯彻落实“以服务为宗旨，以就业为导向，以能力为本位”的职业教育办学指导思想等要求编写而成。本书主要内容包括：电冰箱和空调器的基础知识；电冰箱和空调器的原理和维修；小型冷库、小型中央空调、汽车空调器的基本知识及应用；制冷与空调设备维修专用工具；制冷系统维修的基本操作、基本经验及实际技能训练等。为了加强实践性教学环节，在介绍基础知识的同时，还设计了大量的技能训练内容。

本书内容新颖、通俗易懂、图文并茂、实用性强。可作为中等职业学校电子电器应用与维修、电子技术应用及相关专业的教学用书，也可作为电冰箱的生产、维修专业技术人员岗位培训教材或参考用书。

前言

随着科技发展、社会进步和人民生活水平的不断提高，电冰箱、空调器早已进入普通百姓家，社会对制冷设备的安装、保养、维修、调试等方面的技术人才的需求也与日俱增，为了满足和适应社会对此类人才的需求，以及各级各类职业学校的毕业生必须取得相应的职业资格证书才能上岗就业的需要，我们组织了全国各省、直辖市的具有丰富教学和实践经验的国家级骨干教师，编写了《电冰箱、空调器原理与维修及实训》这本教材。

本教材在编写过程中，具有以下突出特点：

一、突出教材的实用性

在保证必要的基础技能训练和教材体系的基础上，在不超过教学大纲的前提下，增加了新技术、新工艺、新材料的教学和训练，摒弃过去教科书中较陈旧的知识和工艺内容。

二、紧扣国家初级、中级制冷工技能鉴定标准，进一步适合“双证制”考试

在知识、技能要求的深度和广度上，以国家技能鉴定中心颁发的初级、中级制冷工技能鉴定要求为依据。在内容安排上，按照由浅入深、由易到难、由初级到中级的顺序进行讲授和训练。

三、动手能力与规范化操作的培养

编写过程中，没有冗余的理论讲解，强调“理论够用，重在技能”的原则。重点章节安排了大量技能训练内容，各学校在保证不降低训练要求的前提下，可根据自身的实训条件安排技能训练，还可利用生产实习增强本课程的技能操作训练。

四、模块化编写体例

书中每一个项目都是一个独立的模块，方便教师采用“项目驱动式”教学法来教学。

本教材主要分为五大部分。第一部分由赵孝阳、段现顺老师编写；第二部分由马庆、张琦老师编写；第三部分由康景峰、姚先知老师编写；第四部分由康景献老师编写；第五部分由李书明、张树周老师编写，全书由康景献老师负责统稿。

由于编写时间仓促，编者水平有限，书中难免有不足之处，恳请专家和同行批评指正。

编者

2008年7月

第一部分 制冷基础知识

任务一 温度的测量

教学目的

1.理解温度的定义

2.掌握温度的种类及测量方法

基本理论

一、温度的概念

一般说来，温度是指用温度计对一个物体的热的程度或冷的程度的度量。

宏观上的温度是表示物体冷热程度的物理量；微观上的温度标志物质内部大量分子热运动的激烈程度，即物体的温度反映了物体内部分子运动平均动能的大小。分子运动愈快，物体愈热，即温度愈高；分子运动愈慢，物体愈冷，即温度愈低。

温度可以用温度计来测量，当温度计与被测物体之间不再有热量传递时，或者说达到热平衡时，温度计的指示值不再变化，此指示值就是被测物体的温度。如图1.1所示为常用的温度计。

图1.1 常用的温度计

二、温度的种类

在国际单位制中，理论上采用热力学温度，又称开尔文温度；日常生活中采用摄氏温度；欧美一些国家采用华氏温度。

1.绝对温度

绝对温度（又称开氏温度）是根据物理学原理推导出来的最低温度，即物质内部分子运动速度为零时所对应的温度。以绝对度为起点的温度标准叫绝对温度，以符号T表示，单位用符号K表示。在标准大气压下，水结冰时的绝对温度为273K，水沸腾时的绝对温度为373K。

2.摄氏温度

摄氏温度是最常用的一种温度，以符号t表示，单位为℃；在一个标准大气压下，把纯水的冰点温度定为0℃，沸点温度定为100℃，其间分成100等份，每一等份就叫1℃。若温度低于0℃时，应在温度数字前面加“−”号。

3.华氏温度

华氏温度的温度单位为℉。在标准大气压下，把水结成冰时的温度规定为32℉，水沸腾时的温度定为212℉，在32℉与212℉之间，平均分成180等份，每一份叫做1℉。

T=273+t（K）或t=T−273（℃）；

℉=9/5℃+32或℃=5/9（℉−32）。

三、温度的测量

温度只能通过物体随温度变化的某些特性来间接测量，用以测量温度的仪表称为温度计，温度计是测温仪器的总称。根据所用测温物质的不同和测温范围的不同，有煤油温度计、酒精温度计、水银温度计、气体温度计、电阻温度计、温差电偶温度计、辐射温度计和光测温度计等。

常用的温度计有：玻璃棒温度计（如水银温度计、酒精温度计）、压力式温度计、半导体温度计和温差电偶温度计。电冰箱常用玻璃棒温度计。

玻璃液体温度计：结构如图1.2（a）所示。

电接点玻璃水银温度计：形状如图1.2（b）所示。

压力式温度计：结构如图1.2（c）所示。

玻璃棒温度计内充水银或乙醇等液体。一般水银温度计用于−30℃～300℃，乙醇温度计用于−100℃～75℃。

基本技能

1.认识常用的温度计。

2.练习温度的测量。

图1.2 温度计

思考题

简述三种温度的定义及相互关系。

任务二 压力的测量

教学目的

1.理解压力的概念

2.掌握压力的种类及测量方法

基本理论

一、压力的概念

物理学中，把单位面积上所承受的垂直作用力称为压强，在制冷、空调工程中就称为压力。气体的压力是大量气体分子热运动时对壁面撞击的结果。工程上压力常以符号P表示。

地球表面的空气层在单位面积上所形成的压力称为大气压力，简称大气压。大气压用符号B表示，大气压随地理位置、海拔高度及气候条件的不同而有所变化，海拔高的地区大气压力小，同一地区冬天平均大气压较夏天大；即使是同一地区的同一天，由于天气的变化，大气压力也有微小的变化。

在国际单位中，力的单位是牛顿（N），面积的单位用平方米（m2），压力的单位是帕斯卡，简称帕，即牛顿/米2。用符号Pa表示为：

1Pa=1N/m2

在制冷技术中，有时Pa太小，我们还经常采用兆帕（MPa）单位。

1MPa=106Pa

二、压力的种类

在实际应用中，压力有表压力和绝对压力之分。

由于测量和计算的需要，在工程上气体的压力有绝对压力、表压力和真空度之分。各种压力间的关系如图1.3所示。绝对压力是指容器内的气体或液体对于容器内壁的实际压力，用符号P绝表示。而气体的压力大小常用具有弹簧管式的压力表来测量。具有弹性的弯管（弹簧管）顶端焊死，另一端固定在压力表表壳的接头上。弹簧管外为当地大气压力B，管内接被测压力的制冷剂气体。当管内外有压力差时，弹簧管会产生伸直或弯曲的变形，其被焊死的顶端-自由端产生位移，并借助杠杆系统带动指针偏转，在压力表表面的压力刻度盘上指示出压力的读数，这个读数就是表压力，表压力用符号P表来表示。表压力是指绝对压力与当地大气压力之差，它们之间有如下关系式：

P表=P绝−B 或者 P绝=P表+B

由此可见，压力表上的读数即为表压力的大小。在工程上常用表压力，但在制冷工程的计算上必须采用绝对压力。

图1.3 各种压力间的关系

当密闭容器中气体压力（绝对压力）低于大气压力时，大气压力与容器内气体压力之差即称为真空度，用符号P真表示它们之间有如下关系式：

P真=B−P绝

由上式可知，密闭容器中真空度P真越大，则其内绝对压力P绝越小。在工程上，用于测量高于大气压力的压力仪表称为压力表，用于测量低于大气压力的压力仪表称为真空表。如图1.4所示压力表既可测量高于大气压的压力大小，又可以测量低于大气压力的真空度大小，这种压力表叫做连程压力表，也可以称为真空压力表。

用U形压力计测量系统压力的方法如下：当U形管两边接口均与大气相通时，两端液体受当地大气压力的作用，液柱高度相等。

若将管的右端与受压缩气体的密闭容器相连时，右端的液柱向左压，两端形成液位差，如图1.4所示。容器内绝对压力越大，则液位差h越高，h表示容器内压力大于大气压B的数值，这个差值h就是表压力。

图1.4 U形压力计

P绝=B+h

如果容器内绝对压力小于大气压力，在大气压B的作用下，左端的液柱向右压，容器内绝对压力越小，两端的液位差h越大，h就是真空度。

三、压力的测量

用来测量气体或液体压力的工业自动化仪表，又称压力表或压力计。压力表可以指示、记录压力值并可附加报警或控制装置。仪表所测压力包括绝对压力、大气压力、正压力（习惯上称表压）、负压（习惯上称真空）和差压。工程技术上所测量的多为表压。压力的国际单位为帕（Pa）。压力的其他单位（非法定计量单位）还有：千克力/平方厘米（kgf/cm2）、巴（bar）、毫米水柱（mmH 2O）、毫米汞柱（mmHg）（即托）等。

压力是工业生产中的重要参数。如高压容器的压力超过额定值时便是不安全的，必须进行测量和控制。在某些工业生产过程中，压力不仅直接影响产品的质量和生产效率，如生产合成氨时，氮和氢不仅需在一定的压力下合成，而且压力的大小直接影响产量的高低。此外，在一定的条件下，测量压力还可以间接得出温度、流量和液位等参数。

1.简史

1643年，意大利人E.托里拆利首先测定标准的大气压力值为760mmH 2O，奠定了液柱式压力测量仪表的基础。1847年，法国人E.波登制成的波登管压力表，由于结构简单、实用，很快在工业中获得广泛应用，一直是常用的压力测量仪表。20世纪上半叶出现远传压力表和电接点压力表，从而解决压力测量值的远距离传送和压力的报警、控制问题。20世纪60年代以后，为适应工业控制、航空工业和医学测试等方面的要求，压力测量仪表日益向体积轻巧、耐高温、耐冲击、耐振动和数字显示等方向发展。

2.分类

压力测量仪表按工作原理分为液柱式、弹性式、弹簧管压力表、负荷式和电测式等类型。

（1）液柱式压力测量仪表

液柱式压力测量仪表常称为液柱式压力计。它是以一定高度的液柱所产生的压力与被测压力相平衡的原理测量压力的。多数是一根直的或弯成U形的玻璃管，其中充以工作液体。常见的有单管压力计、U形压力计。常用的工作液体为蒸馏水、水银和酒精。因玻璃管强度不高并受读数限制，所测压力一般不超过0.3MPa。它的特点是灵敏度高。液柱式压力计主要用作实验室中的低压基准仪表，以校验工作用压力测量仪表。由于工作液体的重度在环境温度、重力加速度改变时会发生变化，对测量的结果常需要进行温度和重力加速度等方面的修正。

（2）弹性式压力测量仪表

弹性式压力测量仪表是利用各种不同形状的弹性元件在压力下产生变形的原理制成的压力测量仪表。按采用的弹性元件不同分为弹簧管压力表、膜片压力表、膜盒压力表和波纹管压力表等；按功能不同分为指示式压力表、电接点压力表和远传压力表等。这类仪表的特点是结构简单，结实耐用，测量范围宽（−0.1～1500MPa），是压力测量仪表中应用最多的一种。

（3）弹簧管压力表

弹簧管压力表又称为波登管压力表，如图1.5所示。压力表中的弹簧的自由端是封闭的，它通过拉杆带动扇形齿轮转动。测压时，弹簧管在被测压力作用下产生变形，因而弹簧管自由端产生位移，位移量与被测压力的大小成正比，使指针偏转，在度盘上指示出压力值。如果表壳内通有大气，压力表测出的压力为正压或负压；如果将表壳密封并抽成真空，压力表测出的压力就是绝对压力。弹簧管压力表带有隔离装置时，尚可测量温度较高或具有腐蚀性、黏稠状、易结晶和粉尘状介质的压力。在精确度较高（如0.25级以上）的弹性式压力测量仪表中，弹性元件多用恒弹性合金甚至石英玻璃制成。传动机构的轴孔中镶嵌宝石轴承或滚动轴承。度盘标尺长，有的还能进行数字显示。

图1.5 弹簧管压力表结构图

（4）负荷式压力测量仪表

负荷式压力测量仪表常称为负荷式压力计。它是直接按压力的定义制作的，常见的有活塞式压力计、浮球式压力计和钟罩式压力计。

图1.6 活塞式压力计结构图

如图1.6所示为活塞式压力计的结构示意图。砝码和活塞系统的重力作用于工作介质（油或气），产生的压力按帕斯卡原理（见流体静力学）传至压力计各处，其值等于砝码和活塞系统的重力除以活塞有效面积。调整砝码即可获得不同的压力值。由于活塞和砝码均可以精确加工和测量，这类压力计误差很小，主要作为压力基准仪表使用，测量范围从数十帕至2500MPa。提供的标准压力值为断续值，故操作较复杂。当活塞式压力计的精确度在0.05级以上时，则需要对测量结果进行修正。修正的内容有环境温度变化引起的活塞有效面积变化的影响、空气浮力的影响、活塞底部和被校仪表中心的高度差的影响等。压力高于25MPa时，尚须考虑高压时活塞杆变形造成的误差的修正。

（5）电测式压力测量仪表

这类仪表利用金属或半导体的物理特性直接将压力转换为电压、电流信号或频率信号输出，或是通过电阻应变片等将弹性体的形变转换为电压、电流信号输出。代表性产品有由压电式、压阻式、振频式、电容式和应变式等压力传感器所构成的电测式压力测量仪表。精确度可达0.02级，测量范围从数十帕至700MPa不等。

如图1.7所示为压阻式压力传感器的原理示意图。它利用了半导体材料硅受压后电阻率改变与所受压力有一定关系的原理。用集成电路工艺在单晶硅膜片的特定晶向上扩散一组等值应变电阻，将电阻接成电桥形式。当压力发生变化时，单晶硅产生应变，应变使电阻值发生与被测压力成比例的变化，电桥失去平衡，输出电压信号至显示仪表显示。

图1.7 压阻式压力传感器的原理示意图

基本技能

1.认识常用的压力表。

2.用压力表实际测量压力。

思考题

简述压力的定义及种类。

任务三 观察物质状态变化的现象

教学目的

1.理解物质状态变化的概念

2.掌握汽化、液化的概念及热量的传递

基本理论

一、物态变化

自然界中，物质在通常状态下呈现出三种不同的状态，即固态、液态和气态。

物体由一种状态变成另一种状态称为相变或物态变化，这种状态之间的变化都伴有热量的转移。如图1.8所示。

图1.8 物态变化与热量转移

同一种物质在不同的条件下，由于分子间作用力和分子热运动的结果，也会分别以不同的状态存在。物质由液态变成气态的过程叫做汽化。汽化现象有两种表现形式：一种是指在任何温度下（只要低于临界温度）液态物质表面进行的汽化现象叫做蒸发；另一种是指在一定的条件下（沸点）液态物质的内部和表面同时进行的汽化现象叫做沸腾。制冷技术中使用的“蒸发”概念，通常表示的是沸腾；反之，物质由气态变成液态的过程叫做液化，液化是汽化的逆过程，制冷技术中使用“冷凝”概念，通常表示的是液化。人为控制（或改变）某种物质所处的环境条件，就可以按照自己的意志迫使物质状态发生变化，从而达到预期的目的。

二、热量和传热

当两个温度不同的物体相接触时，能量将会从高温物体传向低温物体，最终两个物体的温度达到平衡一致。这个能量的转移过程称为传热，转移的能量习惯上称为热量。热量的单位有：焦耳（J），千焦耳（kJ），卡（cal），千卡（kcal）。焦耳与卡之间的换算关系是：

1cal=4. 1868 J

物体传热的方式有三种：对流、热传导、热辐射。

1.对流

液体或气体的对流运动而进行的热传递称为热对流。热对流如果是由于液体或气体自身的比重变化所引起，称为自然对流；如果是由于外加力所引起的则为强制对流。空调器内安装离心风机和轴流风机，强制空气流动，都是为了强迫换热。

2.热传导

当两个温度不同的物体相接触或同一物体各部分的温度不相等时，在温度梯度的驱动下形成的传热称为热传导。

3.热辐射

物体的热量不用借助中间的传热介质，而是转化为辐射能，穿过空间向四周传播，称为热辐射。

辐射换热有以下几个特点：

（1）不需要冷热物体的直接接触，即不需要介质的存在，在真空中就可以传递能量。

（2）在辐射换热过程中伴随着能量形式的转换：物体热力学能、电磁波能、物体热力学能。

（3）无论温度高低，物体都在不停地相互发射电磁波能、相互辐射能量；高温物体辐射给低温物体的能量大于低温物体辐射给高温物体的能量；总的结果是热量由高温传到低温。

实际生活中的热量传递都是两种或三种基本传热方式的组合。

基本技能

1.观察家中用的液化气罐内液化气经减压阀前、后的状态变化。观察液化石油气是如何装在钢罐中的？

2.观察水的状态变化。主要实验方法：水浴法（使晶体均匀受热）。

实验器材：铁架台、酒精灯、石棉网、水、烧杯、试管、晶体（海波）、温度计、钟表、玻璃棒。

操作提示

（1）把装有海波的试管（高度约3cm）放在盛有热水（稍低于熔点，海波的熔点是48℃）的大烧杯里。试管内装有温度计和搅拌器（玻璃棒），随时搅拌海波，并且每隔半分钟记录一次温度。

（2）待海波的温度接近熔点时，稍减慢加热速度。注意观察海波的以下变化：试管壁液面开始上升→海波逐渐熔化→温度基本保持在熔点左右→海波全部熔化后→温度有持续上升。超过熔点约10℃时停止加热。

实验现象

（1）开始加热时，海波物态不变，温度计示数逐渐增大；

（2）在一定的温度下（熔点）海波开始融化，熔化过程中吸热，但温度计示数保持不变，海波处于固液共存态；

（3）当海波全部熔化完毕，继续加热，温度计示数逐渐增高。

思考题

1.简述汽化、液化的概念。

2.简述传热的三种基本方式。

任务四 认识制冷

教学目的

1.理解制冷的概念

2.掌握制冷的种类及基本原理

基本理论

一、制冷的概述

制冷是指利用人为的方法制造冷的环境，即指用人工的方法制造出一个低于自然界环境温度的低温环境，并且在一定的时间内维持所需的低温状态。电冰箱、冷库和空调器都是制冷方面的应用。

根据制冷产生的低温环境温度的不同，制冷可以分为三种，即普通制冷、深度制冷、低温和超低温制冷。普通制冷是指从低于环境温度到−120℃，主要应用于一般生产和日常生活中，如物品的冷藏和冷冻、食品工业、家用空调器等。深度制冷是指从−120℃到−253.15℃，主要应用于化学工业、农业生产中，如石油的炼制、耐寒良种的培育等。低温和超低温制冷是指从−253.15℃到接近−273.15℃，主要应用于一些气体的液化、现代高科技等。

根据制冷的物理原理不同，制冷可以分为液体气化法制冷、气体膨胀法制冷、半导体制冷、绝热去磁法制冷四种。

二、液体汽化法制冷

液体汽化法制冷就是利用常压下沸点较低的液态制冷剂沸腾汽化，要吸收汽化潜热，来使周围的物体或空间制冷的，如蒸汽压缩式制冷、吸收式制冷、蒸汽喷射式制冷等，其中蒸汽压缩式制冷应用最为广泛。蒸汽压缩制冷系统是由制冷压缩机、冷凝器、蒸发器和节流阀四个基本部件组成。它们之间用管道依次连接，形成一个密闭的系统，制冷剂在系统中不断地循环流动，发生状态变化，与外界进行热量交换。其工作过程如图1.9所示。

液体制冷剂在蒸发器中吸收被冷却的物体热量之后，汽化成低温低压的蒸汽、被压缩机吸入、压缩成高压高温的蒸汽后排入冷凝器、在冷凝器中向冷却介质（水或空气）放热，冷凝为高压液体、经节流阀节流为低压低温的制冷剂、再次进入蒸发器吸热汽化，达到循环制冷的目的。这样，制冷剂在系统中经过蒸发、压缩、冷凝、节流四个基本过程完成一个制冷循环。

在制冷系统中，蒸发器、冷凝器、压缩机和节流阀是制冷系统中必不可少的四大部件，其中蒸发器是输送冷量的设备。制冷剂在其中吸收被冷却物体的热量实现制冷。压缩机是心脏，起着吸入、压缩、输送制冷剂蒸汽的作用。冷凝器是放出热量的设备，将蒸发器中吸收的热量连同压缩机所转化的热量一起传递给冷却介质带走。节流阀对制冷剂起节流降压作用，同时控制和调节流入蒸发器中制冷剂液体的数量，并将系统分为高压侧和低压侧两大部分。实际制冷系统中，除上述四大部件之外，常常有一些辅助设备，如电磁阀、分配器、干燥器、集热器、易熔塞、压力控制器等部件，它们可以提高运行的经济性、可靠性和安全性。

图1.9 蒸汽压缩式系统的基本原理

三、蒸汽吸收式制冷

蒸汽吸收式制冷系统由发生器、冷凝器、制冷节流阀、蒸发器、吸收器、溶液节流阀、溶液热交换器和溶液泵组成。如图1.10所示。

图1.10 蒸汽吸收式系统的基本原理

整个系统包括两个回路：一个是制冷剂回路，另一个是溶液回路。

系统中使用的工作流体是制冷剂和吸收剂，我们称它们为吸收式制冷的工质对。吸收剂是液体，它对制冷剂有很强的吸收能力。吸收剂吸收了制冷剂气体后形成溶液。溶液加热又能放出制冷剂气体。因此，我们可以用溶液回路取代压缩机的作用，构成蒸汽吸收式制冷循环。

制冷剂回路由冷凝器、制冷剂节流阀、蒸发器组成。高压制冷剂气体在冷凝器中冷凝，产生的高压制冷剂液体经节流后到蒸发器蒸发制冷。溶液回路由发生器、吸收器、溶液节流阀、溶液热交换器和溶液泵组成。在吸收器中，吸收剂吸收来自蒸发器的低压制冷剂气体，形成富含制冷剂的溶液，将该溶液用泵送到发生器，经过加热使溶液中的制冷剂重新蒸发出来，送入冷凝器。另一方面，发生后的溶液重新恢复到原来的成分，经冷却、节流后成为具有吸收能力的吸收液，进入吸收器，吸收来自蒸发器的低压制冷剂蒸汽。吸收过程中伴随释放吸收热，为了保证吸收的顺利进行，需要冷却吸收液在蒸汽吸收式制冷中，对发生器内溶液进行加热，提高制冷剂蒸汽压力的能量。

四、半导体制冷

半导体电子制冷又称为热电制冷或者温差电制冷，半导体制冷器是由半导体所组成的一种冷却装置，于1960年才出现，它是利用“帕尔帖效应”的一种制冷方法，与压缩式制冷和吸收式制冷并称为世界三大制冷方式。

1843年，法国物理学家帕尔帖在铜丝的两头各接一根铋丝，再将两根铋丝分别接到直流电源的正负极上，通电后，他惊奇地发现一个接头变热，另一个接头变冷，这个现象后来就被称为“帕尔帖效应”。

如图1.11所示是由X和Y两种不同的金属导线组成的封闭线路。

图1.11 帕尔帖效应原理

“帕尔帖效应”的物理原理为：电荷载体在导体中运动形成电流，由于电荷载体在不同的材料中处于不同的能级，当它从高能级向低能级运动时，就会释放出多余的热量；反之，就需要从外界吸收热量（即表现为制冷）。如图1.12所示。

“半导体电子制冷”的效果主要取决于电荷载体运动的两种材料的能级差，即热电势差。纯金属的导电导热性能好，但制冷效率极低（不到1%）。半导体材料具有极高的热电势，可以成功地用来做小型的热电制冷器。

经过多次实验，科学家发现：P型半导体和N型半导体的热电势差最大，应用中能够在冷接点处表现出明显制冷效果。

图1.12 半导体制冷

电子冰箱的简单结构为：将P型半导体、N型半导体铜板、铜导线连成一个回路，铜板和导线只起导电作用，回路由12V直流电供电，接通电流后，一个接点变冷（冰箱内部），另一个接头散热（冰箱后面散热器）。

1.半导体制冷的优点

（1）结构简单，部件少，维修方便；

（2）无机械传动部件，无磨损，无噪音，寿命长；

（3）无需制冷剂制冷（压缩式和吸收式都需要），绝对环保；

（4）效率高，耗电量低（在100W以下，耗电量只有压缩式和吸收式的一半）。

2.半导体制冷的缺点

（1）制冷温度与环境温度有关（一般低于环境温度20℃），不能制冰；

（2）冰箱容积不能超过100L（高于100L，其制冷效果下降，耗电量增加）。

思考题

1.简述制冷的概念及制冷的方法。

2.简述蒸汽压缩式制冷的组成及工作原理。

3.简述半导体制冷的优点。

任务五 制冷剂

教学目的

1.理解制冷剂的定义及要求

2.掌握制冷剂的种类及使用

基本理论

制冷剂是制冷机（包括电冰箱）用来实现能量转换的工作物质，又称制冷工质。具有良好的膨胀性（或可压缩性）和流动性，是对制冷剂的基本要求。在蒸汽压缩式制冷系统中，它通过压缩冷却（放热）而液化，通过节流降压而汽化（吸热），将低温物体的热量转移给高温物体。正是制冷剂在制冷系统中的循环吸热和放热才实现连续的热量转移，达到制冷的目的。如果把压缩机比作压缩式制冷系统的心脏，那么制冷剂就好比制冷系统中的血液，没有制冷剂，制冷机就无法制冷。

一、制冷剂的符号表示

国际上统一规定用字母“R”和其后面的一组数字或字母作为制冷剂物质的简写符号。字母“R”表示制冷剂，后面的数字或字母则根据制冷剂的分子组成按一定的规则编写。例如：氨用R717表示，氟利昂用R12表示。

二、选用制冷剂的基本原则

根据不同的制冷要求应该选择不同的制冷剂，因而对制冷剂的有关性能必须有所了解。对理想制冷剂的要求有：

1.安全性

应具备无毒、无味、不燃烧、不爆炸，对人体无害，并对人体器官没有刺激性。

2.热力学特性

①蒸发潜热值要大。这样可以提高制冷效率，即用少量的制冷剂便可以吸收大量的热量。在制冷量一定时，可以减少制冷剂的循环量，缩小制冷设备的尺寸。

②临界温度要高于环境温度。使制冷剂气体被压缩后能在常温下冷凝液化。

③凝固点要低。应低于系统内制冷剂任何状态之温度，以扩大制冷剂的使用温度范围。

④在足够的低温下，制冷剂的蒸发压力最好接近或稍高于大气压力，以减少或避免空气和湿气渗入系统内。

⑤在常温下冷凝压力不要过高，最好不大于12～15kg/cm2，这样可以降低对系统密封性的要求，减轻结构重量。冷凝温度不宜过低，以便用常温空气或水能液化。

⑥比容越小越好。这样可以减少系统管路直径的尺寸，节约材料，同时也易于液化。

⑦制冷剂的导热系数和放热系数要高。这样可以提高热交换器的效率，减小热交换器的尺寸。

3.其他要求

①制冷剂的黏度和密度要尽量小。这样可以减少制冷剂循环流动阻力，降低循环耗功量，提高压缩机使用寿命。

②在高温下不会分解，稳定。

③对金属和其他材料没有腐蚀性，即使与水或油混合，也没有明显的侵蚀作用。

④易于与润滑油混合，而不损害其制冷效果，并有助于压缩机机件的润滑。

⑤有一定的吸水能力。当制冷系统内有少量水分时，不会在低温下形成“冰堵”。

⑥价格便宜，易于购买。

三、制冷剂的分类

1.按制冷剂在冷凝器中的冷凝压力的高低将制冷剂分为三类

（1）低温高压制冷剂

常温下冷凝压力在2～3MPa之间，正常汽化温度低于−70℃。主要有R13、R14和R503等，适用于低温制冷装置以及复叠式制冷的低温部分。

（2）中温中压制冷剂

常温下冷凝压力在0.3～2MPa之间，正常汽化温度介于0℃～70℃之间。主要有R12、R22和R502等，适用于电冰箱及中、小型空调器。

（3）高温低压制冷剂

常温下冷凝压力低于0.2～0.3MPa之间，正常汽化温度大于0℃。主要有R11、R21、R113和R114等，多用于空调系统的离心式压缩机（各大宾馆的中央空调）中。

2.常用制冷剂

制冷剂的种类很多，现在可以用作制冷剂的物质有几十种，但常用的不过十几种。而电冰箱、空调器常用的制冷剂有R12、R22、R502以及新型环保制冷剂。

（1）R12（CCl 2F2，二氟二氯甲烷）

R12是甲烷的衍生物，属于中压制冷剂，主要用于中、小型制冷设备中。它无色、无味、不燃烧、不爆炸，对人体危害较少。R12在一般情况下是无毒的，对金属也无腐蚀作用，只有在温度达400℃以上并与明火接触时才分解出有毒的光气；比如空气中R12的含量超过25%～30%时，两小时后也会使人窒息。

R12的特点是极易溶于油而不易溶于水，同时渗透力强。溶解于油，使润滑油性能降低，不易溶解于水，就容易使系统水分结冰，堵塞调节阀与管道，而且当氟利昂含有水分时，对金属有很大的腐蚀性。R12还能溶解多种有机物质，所以不能用一般的橡胶密封垫。R12在一个大气压下，沸点为−29.8℃，凝固点为−115℃。

（2）R22（CHClF 2，二氟一氯甲烷）

R22是氢原子的甲烷衍生物，在相同蒸发压力下，R22蒸发温度和冷凝温度比R12要低。R22无色、无味、不燃烧、不爆炸、毒性比R12略大，但仍然是安全的制冷剂。R22溶于油并稍溶于水，仍属于不溶于水的物质。

R22对金属与非金属的作用与R12相似，其泄露性与R12相似，同样需要较高的系统密封性能。

（3）R502

R502是由48.8%的R22和51.2%的R12组成的一种混合溶液，沸点是−45.6℃，使用温度是−60℃～−20℃。这种由两种或两种以上制冷剂按一定比例相互溶解而成的具有一定沸点的制冷剂叫做共沸溶液制冷剂。它在一定压力下有一定的蒸发温度，而且液相和气相的成分是恒定的。

R502兼有R22和R12的优点，使用R502的压缩机排气温度约比使用R22的温度低10℃～15℃，单位容积制冷量比R22高。在蒸发温度和冷凝温度相同的情况下，R502的吸入压力高，压缩机的压缩比小，制冷系数大，在低温状况时，R502的制冷量比R22大；蒸发温度若高于0℃，则R502的制冷量反而比R22小。R502的溶油性比R22差。R502多用在低温的制冷系统。若用于小型空调器中，则须对制冷系统进行必要的改进。R502虽然价格较贵，但因其性能优良，已逐渐代替R22。

（4）新型制冷剂代替剂

由于R12、R22和R502均属于低氯化氟化碳类物质，其分子中都含有氯原子，会破坏臭氧层，引起地球的“温室效应”，并且分子中氯原子数越多，破坏作用越强。因此，1992年哥本哈根国际会议规定：发达国家从1996年1月1日起禁用R12，从2002年1月1日起禁用R22，而发展中国家的禁用期允许推后10年。寻找CFCs的最佳替代物是世界性的热点研究课题。

3.R12的替代物

比较成熟的替代物有两类：一类是氢氟烃，以R134a为代表；另一类是丙烷和丁烷形成的烃。美国、日本及我国部分企业主张使用R134a。这种物质不会破坏臭氧层，无毒，不可燃，物化性质也与R12相近；但它具有使全球变暖的温室效应，而且不溶于矿物油，须选用新的与R134a互溶的酯类润滑油，并且要对压缩机、热交换器等制冷零部件的设计做相应的改动。欧洲国家普遍主张使用烃类制冷剂，有的用丙烷和丁烷各50%的混合物替代R12，有的用R600a（异丁烷）替代R12等。

（1）制冷剂R134a的主要特点是：

R134a不含氯原子，对大气臭氧层不起破坏作用；

R134a具有良好的安全性能（不易燃、不爆炸、无毒、无刺激性、无腐蚀性）；

R134a的传热性能比较接近，所以制冷系统的改型比较容易。

R134a的传热性能比R12好，因此制冷剂的用量可以大大减少。

（2）制冷剂R134a与R12制冷剂的主要区别

存放R134a的容器为浅蓝色，存放R12的容器为白色。

R134a制冷系统连接软管是用橡胶和尼龙特制的，并且在其外部有汽车工程学会的印记（S.A.E.#J2196）；R12制冷系统连接软管常用一般橡胶管。

R134a制冷系统连接管有颜色标记（低压管是蓝色带黑色条纹，高压管是红色带黑色

条纹，普通管是黄色带黑色条纹）R12制冷系统连接管则无标记。

R134a制冷剂入口处使用的是快速接头，R12制冷系统采用的是螺纹接口。

R134a制冷系统连接软管与仪表的接头具有12.7mm螺纹，且高压口的接头比低压口的大；R12制冷系统连接软管与仪表的接头具有11.1mm螺纹。

R134a制冷系统与R12制冷系统相比具有较高的压力和温度，需要较大的冷却风扇。

我国于1992年发文规定：各汽车厂从1996年起在汽车空调中逐步用新制冷剂R134a替代R12，在2000年生产的新车上禁止再用R12。

（3）R134a的使用及维修注意事项

①用于R134a的仪器、设备和量具等不能与用R12的互换，因若在R134a中混有R12会使压缩面损坏，并且也可能导致仪器和设备损坏。

②R134a与R12制冷剂的冷冻机油不能混用，因为R134a与R12制冷系统的冷冻机油不相容。R12制冷系统一般用国产的18号、25号冷冻机油或日本产的SUNISO3GS、SUNISO4GS、SUNISO5GS冷冻机油，而R134a系统一般采用合成聚烷甘醇，即PAG（Polyalokylene Glycol）油或聚酯（Poly Ester）油。

③检修制冷系统时应戴好安全防护眼镜和手套，切忌让液态制冷剂接触皮肤，特别是手和眼睛，以免被冻伤。

④由于PAG油与R134a在高温区和低温区会产生两层分离（两者分离）现象，因此，在加注R134时需要将它放在盛热水的容器里进行加热，但温度不要超过40℃。绝对禁止用喷灯这一类的加热装置加热，要尽量防止出现两层分离现象，以免给压缩机的排气压力和制冷带来不良影响。

⑤R134a系统必须使用专用密封圈与密封垫，因使用的冷却机油会使密封圈和密封垫起泡失效，从而导致制冷剂泄露。

⑥在加注R134a时，应使盛装R134a的容器保持直立状态，确保R134a以气态方式进入系统，否则，R134a可能会以液态方式进入压缩面，使压缩机损坏。另外，加注作业必须在空气流通的地方进行，以防操作人员因缺氧而窒息。

⑦储液干燥器（或气液分离器）必须密封保存，其安装必须迅速，否则，空气进入储液干燥器（或气液分离器）后会使干燥剂吸温能力减弱，甚至失效。

4.R22的替代物

氧氟烃类物质不破坏臭氧层。经过反复实验，发现用R32/R134a的混合物替代R22，不但热力性能更好，又可以节能，而且电气绝缘性能比R22更好，因而使空调器整机性能有所提高。但它仅对聚酯类润滑油有互溶性，而且这种互溶性还受添加剂的种类、数量的影响。

思考题

1.简述制冷剂的定义及对制冷剂的基本要求。

2.简述制冷剂的种类。

3.常用的制冷剂有哪些？

任务六 冷冻油的选用

教学目的

1.理解冷冻油的定义及要求

2.掌握冷冻油的种类及选用

基本理论

压缩机所有运动零部件的磨合面必须用润滑油加以润滑，以减少磨损。制冷压缩面所使用的润滑油叫做冷冻机油，简称冷冻油。冷冻油还把磨合面的摩擦热能——磨屑带走，从而限制了压缩机的温升，改善了压缩机的工作条件。压缩机活塞与气缸壁、轴封磨合面间的油蜡，不仅有润滑作用，而且有密封作用，可以防止制冷剂的泄漏。

一、冷冻油的性能与要求

冷冻油与制冷剂有很强的互溶性，并随着制冷剂进入冷凝器和蒸发器，因此，冷冻油既要对运动部件起润滑和冷却作用，又不能对制冷系统产生不良影响。所以，冷冻油的物理、化学、热力性质应满足下列要求。

1.黏度适当

黏度是表示流体黏滞性大小的物理量。黏度分为动力黏度和运动黏度两种，黏度随着温度的升高而降低，随着压力的增大而增大。黏度是冷冻油的一项主要性能指标。因此，冷冻油通常是以运动黏度值来划分牌号的，不同制冷剂要使用不同黏度的冷冻油。如R12与冷冻油互溶性强，使冷冻油变稀，应使用黏度较高的冷冻油。制冷系统工作温度低，应使用黏度低的冷冻油；制冷系统工作温度高，应使用黏度较高的冷冻油。转速高的往复式压缩机及旋转式压缩机应使用黏度高的冷冻油。

2.浊点低与蒸发温度

冷冻油中残留有微量的石蜡，当温度降到某个值时，石蜡开始析出，这时的温度称为浊点。冷冻油的浊点必须低于制冷系统中的蒸发温度，因为冷冻油与制冷剂互相溶解，并随着制冷剂的循环而流经制冷系统的各个有关部分，冷冻油析出石蜡后，会堵塞节流阀孔等狭窄部位，或存积在蒸发器盘管的内表面，影响传热效果。

3.凝固点足够低

冷冻油失去流动性时的温度称为凝固点，其凝固点总比浊光低。冷冻油的凝固点必须足够低，以R12和R22为制冷剂的压缩机，其冷冻油的凝固点应分别低于−30℃和−40℃。冷冻油中溶入制冷剂后，其凝固点会降低。如冷冻油中溶入R22后，其凝固点会降低到15℃～30℃。

4.闪点足够高

冷冻油蒸气与火焰接触时发生闪光的最低温度叫做冷冻油的闪点。冷冻油的闪点应比压缩机的排气温度高20℃～30℃，以免冷冻油分解、结炭，使润滑性能和密封性能恶化。使用R12和R22为制冷剂压缩机，其冷冻油闪点应在160℃以上；而在热带等高温环境下使用的空调器，其冷冻油闪点宜在190℃以上。

5.化学稳定性好

冷冻油在与制冷剂、金属共存的系统中，若温度比较高，则会在金属的催化作用下发生分解、聚合、氧化等化学反应，生成具有腐蚀作用的酸。因此，化学稳定性好的冷冻油，其含酸值比较低。

6.杂质含量低

制冷剂、冷冻油溶液中若混入微量水分，会加速该溶液的酸化作用，使制冷系统出现有害的镀铜现象，并使压缩机的电机绝缘性能降低。因此，1kg冷冻油中含水应低于40mg。冷冻油在生产过程中虽然经过严格的脱水处理，但它有很强的吸水性，因此冷冻油存储中要做好容器的密封工作，切勿让其长时期与空气自然接触。冷冻油若含机械杂质，则会加速运动机件的磨损，并引起油路堵塞。所以，冷冻油不含机械杂质。

7.绝缘性能好

封闭式压缩机的电机绕组及其接线柱与冷冻油直接接触，因此，要求冷冻油有良好的绝缘性能。纯净冷冻油的绝缘性能一般都很好，但是，若油中含有水分、尘埃等杂质，则其绝缘性能就会降低。冷冻油的绝缘性能用击穿电压来表示。击穿电压测定的方法为：将冷冻油倒入装有一对2.5mm间隙的电极的玻璃容器内，电极通电后电压逐渐升高直到冷冻油的绝缘被破坏而发出激烈的响声，此时的电压值就是冷冻油的击穿电压。冷冻油的击穿电压要求在25kV以上。

二、冷冻油的选用

1.牌号选用

目前，我国生产的冷冻油主要有五种，其牌号按运动黏度来标定，黏度越大，标号越高。

不同牌号的冷冻油不能混用，但可以替用。代替原则是：高标号冷冻油可以代替低标号冷冻油，而低标号冷冻油不能代替高标号冷冻油。使用R12做制冷剂的压缩机可以采用HD-18号冷冻油；使用R22做制冷剂的压缩机可以采用HD-25号冷冻油。

2.质量判断

从冷冻油外观可以初步判断其质量的优劣。当冷冻油中含有杂质或水分时，其透明度降低；当冷冻油变质时，其颜色变深。因此，可以在白色干净的吸墨纸上滴一滴冷冻油，若油迹颜色浅而均匀，则冷冻油质量尚可，若油迹呈一组同心圆状分布时，则冷冻油内含有杂质；若油迹呈褐色斑点状分布，则冷冻油已变质，不能使用。优质冷冻油应是无色透明的，使用一段时间后变成淡黄色，随着使用时间的延长，油的颜色会逐渐变深，透明度变差。

基本技能

用四支玻璃瓶，分别盛装新、旧的两种不同型号的HD-18、HD-25冷冻油，让学生进行鉴别并区分。

思考题

1.简述对冷冻油的基本要求。

2.如何判断冷冻油的质量好坏？

第二部分 制冷专用工具及操作

任务一 管道的加工

教学目的

1.了解切管器、弯管器、扩管器等工具的结构

2.掌握切管器、弯管器、扩管器等工具的使用方法

基本理论

一、切管器

切管器是专门用于切断紫铜管、黄铜管和铝管的工具，如图2.1所示。

图2.1 切管器的结构

切管器一般可以切割直径3～25mm的金属管。使用切管器切割的管子管口整齐光滑，适宜扩口，比用手工锯的管口要好得多。

切管时先将管子拉直；然后将要切割的管子放在导向槽内，夹在刀片与滚轮之间，使管子与刀片垂直，旋紧旋钮，让刀片紧密接触管子；最后旋转割刀，同时旋转旋钮进刀，将管子割断。

二、扩管器

又称胀管器，用于把管制成喇叭口或圆柱口的专用工具，如图2.2所示为扩管器的结构。

扩口时，将已退火的管口放入与管径相同孔径的孔中，管口朝向喇叭口面，铜管露出喇叭口斜面高度的1/3，将扩口器两头的螺母旋紧，把铜管夹牢，然后将锥形支头压在管口上，弓架脚卡在夹具内，旋动螺杆。扩成的喇叭口应光滑、无裂纹、无卷边。

图2.2 扩管器的结构

冲头是把铜管冲胀成为杯形口的专用工具，如图2.3所示。使用方法与扩口器相似，但敲击时用力不要太猛，且要垂直用力。

图2.3 冲头的结构

三、弯管器

电冰箱、空调器制冷系统的管道需要弯成一定的形状，且管道内腔不变形。弯管器就是用于将小管径（小于20mm）铜管弯曲的专用工具，如图2.4所示。

图2.4 弯管器的结构

弯管时，先将管子的弯曲部分退火，然后把铜管放入滚轮与导轮之间的槽内，最后旋动手柄，直到弯成所需的形状为止。

弯管时，铜管的弯曲半径不小于铜管直径的3倍，否则管子可能被压扁。

四、封口钳

制冷系统维修过程中，经常需要焊接封口，由于制冷系统中有制冷剂，压力较高，不容易焊接，而且制冷剂遇见明火会产生有害气体，危害维修人员的身体健康。因此，通常用封口钳在管路上先进行封口，然后进行焊接。封口钳的外形如图2.5所示。

图2.5 封口钳的结构

基本技能

一、铜管切割

1.将所需加工直径为8mm的铜管夹装到割管器，慢慢旋紧手柄至铜管边沿。

2.将整个割管器绕铜管顺时针方向旋转。

3.割管器每旋转一两圈，需旋转手柄1/4圈。

4.重复2、3步骤，直到将铜管割断。

5.用刮刀将铜管端口修理平整，清除加工铜管的毛刺和碎屑。

6.另取不同规格的铜管进行切割练习，直到熟练。

二、铜管的扩口

1.用割管器切割长10cm、直径6mm的铜管。

2.将其夹在相应的扩口器中，铜管端部露出H/3，旋紧螺母直至将铜管夹牢。

3.将扩口器锥形支头卡进铜管内，顺时针慢慢旋转手柄，直至形成喇叭口。

4.退出顶锥，松开螺母，从夹具中取出铜管。

5.另取不同规格的铜管进行扩口练习，直到熟练。

三、铜管的弯曲

1.用割管器切割长30cm、直径6mm的铜管。

2.把需要加工的铜管放入弯管器的导轮中，并调整好位置，将活动手柄的搭扣扣住所加工的铜管。

3.慢慢旋紧活动手柄，使铜管弯曲至所需的角度。

4.松开搭扣和手柄，将铜管退出，并观察是否符合要求。

5.另取不同规格的铜管进行弯管练习，直到熟练。

四、铜管的封口

1.用割管器切割长10cm、直径6mm的铜管。

2.调整封口钳钳口的间隙。

3.拧紧锁紧螺母。

4.将铜管的一端放入钳口内，用力捏紧封口钳。

5.取下铜管，目测封口情况。

6.重复以上步骤，直至铜管完全封闭。

思考题

简述用弯管器、割管器、扩口器、封口钳加工铜管的要点。

任务二 焊接工艺

教学目的

1.了解气焊工具的结构和工作原理

2.掌握气焊工具的基本操作方法

基本理论

一、氧气−乙炔气焊设备

气焊是一项专门技术，在工业上应用十分广泛，在电冰箱及其他小型制冷与空调器具的维修中涉及铜管与铜管、铜管与钢管相焊接及铝件的焊修。所谓气焊，就是利用可燃气体和助燃气体混合点燃后产生的高温火焰束熔化两个被焊接件连接处的金属（或称钎料），使被熔化的金属自动汇集成一个共有的熔池（被熔化的金属池），并使它们的原子相互作用，在冷却凝固后形成一个不可分离的接头。在气焊中，一般采用乙炔或液化石油气作为可燃气体，用氧气作为助燃气体，并使两种气体在焊具中按一定比例混合燃烧形成高温火焰进行焊接。气焊设备主要由氧气瓶、乙炔瓶、焊炬、减压器等部分组成，另外还有氧气（乙炔）胶管、焊炬等，如图2.6所示。

1.氧气瓶

图2.6 气焊设备的结构

1）结构

氧气瓶是储存和运输氧气的一种高压容器。常用气瓶的容积为40L，满瓶压力为14.7MPa，可以储存氧气量6m 3。氧气瓶的结构如图2.7所示，主要由瓶体、瓶帽、瓶箍等组成。

瓶体通常是用优质碳素钢或低合金钢轧制成的无缝圆柱形容器。瓶体外表涂天蓝色，并用黑漆注明“氧”字样。

2）使用氧气瓶注意事项

（1）氧气瓶必须直立放置且平稳可靠，不得与其他气瓶混在一起，特别是严禁与可燃气体瓶或乙炔发生器放在一起。

（2）氧气瓶应离开焊割工作场地和其他火源5m以上；离开暖气片、暖气管道等其他热源lm以上。夏季使用时要严防烈日暴晒，冬季阀门冻结时，严禁火烤，应用热水解冻。

（3）氧气的通道禁止沾染油脂，尤其是在氧气瓶阀门处。

（4）使用氧气时，不得将瓶内氧气全部用完，最少应预留0.1～0.3MPa的压力，以便在再装氧气时吹除灰尘和避免混进其他气体。

图2.7 氧气瓶

（5）氧气瓶外应套装防震橡胶圈，搬运时要轻装轻卸，避免撞击，严禁抛滑。

（6）在储存氧气瓶的房间内，氧气的体积浓度不得超过23%，以防发生火灾；检修氧气瓶时，也必须在氧气浓度降到23%以下后方能开始工作。

2.乙炔瓶

1）乙炔瓶的结构

乙炔瓶是一种储存和运输乙炔的容器，外形和氧气瓶相似，但比氧气瓶略短，直径略粗。其外表面涂白色漆，并用红漆标注“乙炔气瓶”、“不可近火”字样。

乙炔瓶的设计压力为3MPa，水压试验压力为6MPa，规格一般有25L、40L、50L、60L等几种。目前我国生产的乙炔瓶容量一般为40L。

2）乙炔瓶阀

乙炔瓶阀是开闭乙炔气的阀门，乙炔瓶阀没有手轮，是利用方孔套筒扳手旋转阀杆上端的方形头使活门开闭气门的。阀杆逆时针方向旋转，瓶阀开启；反之，关闭乙炔瓶阀。进气口内装有过滤件；出气口处由于没有连接减压器的侧接头，因此必须使用带有夹环的乙炔减压器。

3.焊炬

焊炬又称为焊枪，其构造如图2.8所示。它是气焊时用于控制气体混合比、流量、火焰并进行焊接的工具。

常用射吸式焊炬的型号有H01-2和H01-6两种。

图2.8 焊枪的结构

4.橡胶管

氧气的橡胶管应为黑色，乙炔的橡胶管应为红色。

二、氧气-乙炔火焰的选择和调节

在焊接时，如果改变进入焊具混合气体中氧气和可燃性气体之间的比例关系，所形成火焰的形状、性质和温度也随之改变。通常，我们把火焰分为中性焰、氧化焰和碳化焰三种。在气焊中，我们根据所需温度的不同选择不同的火焰。

根据可燃气体和助燃气体进入焊炬的比例，火焰可以分为三种类型。

图2.9 气焊的火焰

第一种类型称为碳化焰外形如图2.9（a）所示。氧气与乙炔的体积之比小于1时，其火焰为碳化焰，焰心为白色且轮廓不清；内焰为淡白色；外焰为橙黄色且特别长。碳化焰的温度为2700℃左右，适于铜管与钢管的焊接。

第二种类型称为中性焰外形如图2.9（b）所示。氧气与乙炔的体积之比为1：1.2时，其火焰为中性焰，焰心为白色且明亮，呈尖锥形；内焰为蓝白色；外焰从里向外逐渐由淡紫色变为橙黄色。中性焰的温度为3100℃左右，适于铜管与铜管、钢管与钢管的焊接。

第三种类型称为氧化焰如图2.9（c）所示。氧气与乙炔的体积之比大于1.2时，其火焰为氧化焰，焰心为青白色且短而尖；内焰几乎看不到；外焰为蓝色且较短，燃烧时有噪声。碳化焰的温度为3500℃左右，不适用于铜管与铜管、钢管与钢管的焊接。

三、焊料

制冷系统对密封性要求很高，而系统的密封性主要靠高质量焊接来保证，合理地选用焊料是保证焊接质量的重要环节。

焊接管路的常用焊料类型有：Ag-Cu-P类、Ag-Cu类、Ag-Cu-Zn类、Cu-P类和Cu-Zn类等。

铜管与铜管的焊接可选用磷铜焊料，这种焊料价格比较便宜，具有良好的漫流、填缝、运湿性能，而且不需要焊药。

铜管与铜管、钢管与钢管的焊接，可以选用银铜焊料和适当的焊药，焊后必须将焊口附近的残留焊药用热水或水蒸气刷洗干净，以防产生腐蚀。

焊接操作先对焊接工件进行预热，同时在焊接处涂上焊接剂。点涂焊料时应与焊炬火焰方向形成一个倾斜角度。同时，将火炬后移，用外焰继续加热，直至焊料充分熔化才能移去火焰，完成焊接工作。

在焊接时，对于管径较细的管道的焊接时间应尽量短；焊接过程中，在焊料没有凝固时，不可以使被焊接件振动或错位；焊接后必须将焊口残留的焊剂清除干净。

四、气焊的操作方法

1.气焊规范的选择

（1）火焰的选择

火焰主要是根据所焊工件的性质、大小等选择。在进行冰箱制冷管路的焊接时，一般都选用中性焰；烘烤部件或观看焊缝照亮时采用明亮无烟的碳化焰（由中性焰稍微减小氧气量得到）；在焊接时一般都不采用氧化焰。

（2）火焰能率的选择

粗略地说，“能率”可以理解为在单位时间内火焰释放能量的大小。火焰能率的大小取决于氧气和液化气混合气体的流量大小，流量的调节分为粗调和细调两种，粗调靠更换焊嘴的规格实现，细调靠调节焊枪上的调节阀实现。

（3）焊料的选择

焊修冰箱管路时，常采用的焊料有低银磷铜焊条、铜焊丝和铝焊丝三种。凡是进行铜管与铜管接头焊接，宜选用含Ag2%和含Ag5%的低银磷铜焊条；凡是对铜管与钢管接头焊接，宜选用含铜21%以上的铜焊，还需配用铜焊粉（或硼砂）才能获得满意的焊接效果；还需指出的是，凡原冰箱管路焊缝为银焊，维修时仍需用银焊。蒸发器铝管件的焊修可以采用L2、L3牌号、ϕ1～1.6mm的纯铝焊丝进行焊接，焊接时还需配备助焊剂（如401铝焊粉成分为氯化钾50%、氯化锂14%、氯化钠28%、氧化钠8%）才能保证焊接质量。

2.点火与火焰的调节

选择好气焊规范后，在点火前应先关闭焊枪的氧气和液化气调节阀，再按操作规程分别开启氧气瓶和液化气瓶的开关阀门，使低压氧气表指示在2kg/cm2，液化气指示约为0.5kg/cm2；然后微开焊枪的液化气阀，同时从焊嘴口处点火；最后开启氧气阀进行火焰的调节，直到调到适当的火焰为止。要注意的是，切忌在焊嘴的下面点火，以免喷出的火焰烧伤手；如果遇到调节阀失灵或灭火现象，应检查焊枪是否漏气或管路是否堵塞。

3.焊接操作

（1）火焰的方向与焊件的加热

加热焊件时火焰的方向选取也直接影响到管路焊接的质量。在如图2.10所示的焊接火焰的方向中，如图（a）、（b）所示的火焰方向都是正确的，因为火焰的流向不是正对着管子接头的间隙，这样可以避免火焰燃烧中产生的水分进入制冷系统管道内。而如图2.10（c）所示的火焰方向是错误的，由于火焰流向正对着管子接头的间隙，容易使火焰燃烧中产生的水分或其他杂质进入制冷系统管道内，产生冰堵或脏堵故障。

图2.10 焊接火焰的方向

在焊接时，由于焊件的起始温度较低，为有利于预热，此时焊嘴与焊件之间的夹角应大些，火焰的焰心距焊件以2～4mm为宜，这是因为此时热量的调节是通过改变焊嘴与焊件的距离以及改变焊嘴与焊件表面的夹角来实现的；当焊嘴垂直于焊件表面时，火焰的热量最集中，同时焊件吸收的热量也最大。为使焊件加热均匀，应使火焰缓慢地往复移动，而不应使火焰只停留在某一局部加热，以免造成局部过热，导致氧化而影响焊接质量。在焊接两个厚度或大小不同的焊件时，例如将毛细管与干燥过滤器相焊接时，为保证焊缝两边的温度均匀，不使薄件或小件烧熔，火焰应重点加热干燥过滤器一边，另外在加热干燥过滤器时也应均匀加热，防止将它烧熔穿孔。

（2）焊接的操作方法

在对铜管与铜管进行焊接时，当焊件接头加热呈暗红时，即可将低银磷铜焊条的端部送至焊缝处（不需焊剂），使其熔化形成完整的熔池，冷却后便成为焊缝。在对铜管与钢管进行焊接时，必须同时配用助焊剂（如102铜焊粉或硼砂），操作方法有以下两种：①先将铜焊丝的一端加热，再将被加热端插入焊剂粉末中，使其粘上焊剂粉末。待焊件接头加热至暗红时，将粘有焊剂粉末的铜焊丝送至焊缝处，使铜焊丝熔化于接头表面，并使焊剂熔化覆盖在焊缝表面，使之预先清除掉表面的氧化膜，并保护表面不再继续氧化。②将焊剂用蒸馏水或干净水调成糊状，用毛笔或毛刷涂抹在焊件接头处表面和铜焊丝表面，待稍干后即可用于焊接。

在焊接铝件时，焊接前应将401铝焊粉用蒸馏水或干净水调成糊状，并将其涂敷在铝焊丝和接头表面，待焊件被加热至由光亮的银白色逐渐变成暗淡的银灰色或表面有微微起皱的现象时，可用焊丝不断地拨动加热处金属的表面，当感到金属表面已带有黏性，并且焊丝的熔融金属与焊件金属熔合在一起形成一个熔池时焊接完毕。

基本技能

一、焊接设备

1.点火操作

右手拿焊枪，左手逆时针少许拧开氧气阀，再开乙炔阀，然后点火。

2.调节火焰

调节氧气和乙炔的混合比，使火焰呈中性焰，焰心呈光亮的蓝色，火焰集中，轮廓清晰。

3.关火

焊接完毕后，先关焊枪的乙炔阀，再关氧气阀，最后松开各自减压器上的顶丝和关闭各自的瓶阀。

4.反复练习氧气-乙炔焰的操作，直至熟练为止

二、管道焊接

1.铜管与铜管的焊接

一般采用银焊，也可采用铜银焊料，它们均有良好的流动性，不需要焊剂。

（1）焊接铜管加工处理：扩管、去毛刺，旧铜管还必须用砂纸去除氧化物和污物。

（2）充氮气：在铜管内充入氮气后进行焊接，可以使铜管内壁光亮、清洁，无氧化层，从而有效地控制系统的洁净度。

（3）打开焊枪点火，调节氧气和乙炔的混合比，选择中性火焰。

（4）先用火焰加热插入管，稍热后把火焰移向外套管，再稍微摆动加热整个管子，当管子接头均匀加热到焊接温度时（显微红色）加入焊料。

（5）焊接完毕，将火焰移开，关好焊枪。

（7）反复练习焊接，直至熟练为止。

2.铜管与铝管的焊接

在电冰箱泄露故障中，有相当一部分是铜铝接头处泄露。铜铝接头的焊接工艺比较难掌握，焊接时应仔细操作。

（1）做好焊接前的准备工作。先将泄露的铜铝接头焊开，把泄露的那段管子用割刀割掉，然后将铜管内壁清理干净，同时将铜管外表面的氧化膜、灰尘清除掉。

（2）把管壁内外清理干净的铜管外壁均匀涂上已调制好的糊状铝焊粉，插入铝管内10mm。

（3）打开焊枪点火，调节氧气和乙炔的混合比，选择中性火焰。

（4）用火焰对准与铝管相邻的那部分铜管进行加热，加热要均匀，速度要快，直到加热至铝管开始熔接于铜管上，此时将铜管稍微做转动，使之均匀熔在一起，再将焊枪移开。

（5）关好焊枪。

（6）冷却后，用水清洗干净，用氧气吹出管内污物。

（7）反复练习焊接，直至熟练为止。

管径相同时的连接采用插入式，如图2.11（a）所示。如插管受到管长限制可以采用如图2.11（b）所示的形式。

压缩机导管和制冷剂管的焊接结构，如图2.12所示。

图2.11 相同管径的连接

图2.12 压缩机与制冷剂管的连接

图2.13 毛细管与干燥过滤器连接

管径不同的管路连接，如图2.14所示。

图2.14 管径不同的连接

3.管与管接头焊接质量检查

为保证维修过程中焊接质量，对每个焊接接头应进行质量检查，一般采用以下两种方法。

（1）目测检查

对被焊接部分用肉眼或借助放大镜检查焊缝外观质量，焊缝不得有裂纹、气孔等缺陷，应光滑平整。

（2）气压检查

管道焊入系统后，可在系统中充入氮气（高压侧为1.5MPa，低压侧为0.8～1.2MPa），然后用一定浓度的肥皂液在焊缝处进行查漏。

思考题

1.简述气焊工具的组成。

2.简述气焊火焰的种类及选用。

任务三 仪器、仪表的使用

教学目的

1.了解真空泵、卤素检漏灯等设备的基本结构

2.掌握真空泵、卤素检漏灯等设备的操作方法

基本理论

一、卤素检漏灯

卤素检漏灯的结构如图2.15所示。

图2.15 卤素灯的结构

卤素检漏灯主要用于制冷系统检漏，是电冰箱、空调器等制冷设备修理中最常用的检漏工具，它用乙炔、酒精和丙烷作燃料。检漏的原理是：当混有5%～10%的氟利昂气体与炽热的铜接触时，氟利昂分解为氟、卤元素，并和铜发生化学反应，成为卤素铜的化合物，使火焰的颜色发生变化，从而检查出氟利昂泄露，火焰的颜色与泄露量关系如表2.1所示。

二、真空泵

1.真空泵的结构

真空泵是抽取制冷系统里的气体以获得真空的专用设备，如图2.16所示。检修制冷设备时常用的真空泵为旋片式结构，利用镶有两块滑动旋片的转子，偏心地装在定子腔内，旋片分割了进、排气口。旋片在弹簧的作用下，时时与定子腔壁紧紧接触，从而把定子腔内分割成两个室。偏心转子在电机的拖动下带动旋片在定子腔内旋转，使进气口方面的腔室逐渐扩大容积，吸入气体；另一方面对已吸入的气体压缩，由排气阀排出，从而达到抽取气体、获得真空的目的。

图2.16 真空泵示意图

2.制冷系统抽真空的目的

把系统内部残存的气体抽出，排出内部的湿气和不凝气体，保持干燥。在充注氟利昂之前必须对整个系统抽真空，使系统内的真空度不低于133Pa。

若在抽真空过程中系统一直达不到所要求的真空度，表明系统有泄漏。

3.抽真空的方法

（1）低压单侧抽真空

这种方法工艺简单，容易操作。将真空泵的抽气口用一根耐压胶管与带有真空压力表的直通阀连接，然后先关闭直通阀的开关，启动真空泵，随即缓缓打开直通阀的开关开始抽真空，30min后关闭阀门，观察真空压力表指针的变化，如系统没有泄漏，停止抽真空3～4h后表针压力则没有明显回升。在停止抽真空时，先关闭直通阀的开关，然后切断真空泵的电源。低压单侧抽真空的方法简单易行，由于仅在一侧抽真空，高压侧的气体受到毛细管流阻的影响，使高压侧的真空度比低压侧低10倍左右，因此需用较长时间才能达到所要求的真空度。

（2）高低压双侧抽真空

在干燥过滤器的工艺管上焊接一根铜管，通过软管连接到组合压力表的高压表端的接口，使用公共接口连接真空泵；然后打开高压、低压两阀同时抽真空。具体方法与上述相同。高低压双侧抽真空有效地克服了毛细管流阻对高压侧真空度的不利影响，提高了整个制冷系统的的真空度，并且适当缩短了抽真空的时间，但是增加了焊接点，提高了工艺要求。

（3）复式抽真空

就是对整个制冷系统进行二次以上的抽真空，以获得理想的真空度。经过一次抽真空后，制冷系统内部保持了一定的真空度。此时，拧下真空泵抽气口上的耐压胶管管帽，接在制冷剂钢瓶阀口上，向系统内充注制冷剂，启动压缩机运转数分钟，使系统内残存的气体与制冷剂混合，再启动真空泵进行第二次抽真空，抽空时间至少在30min以上。这样不只一次地反复抽真空，能使系统内的气体进一步减少，以达到规定的真空度。

4.真空泵使用注意事项

启动真空泵前要仔细检查各连接处及焊口处是否完好；观察油窗上的润滑油标志；泵的排气口胶塞是否打开等。瞬间启动真空泵，注意观察电机旋转方向是否与三角皮带轮上的箭头方向一致。停止抽真空时要首先关闭直通阀的开关，使制冷系统与真空泵内离。不使用真空泵时要用胶塞封闭进、排气口，以避免灰尘和污物进入泵内影响真空泵的内腔精度。

三、兆欧表

1.兆欧表的概述

兆欧表是用来测量电气设备绝缘电阻的仪表，分为手摇式和数字式两种。手摇式兆欧表又称摇表，主要由手摇发电机和表头（磁电式）两部分组成，如图2.17所示。手摇发电机可以产生测量用电压，指针式表头可以指示出被测设备的绝缘电阻值。表头内的线框上装有两个互成角度的线圈，其中一个线圈中的电流直接来自发电机，另一个线圈的电流也是来自发电机，但中间要流经被测物体。

图2.17 兆欧表示意图

兆欧表按电压等级分，常用的有500V、1000V和2500V三种规格。高电压规格适用于高额定电压的被测设备。如测额定电压高于500V的电气设备绝缘电阻，要选用1000V或2500V兆欧表。

兆欧表上有三个接线端子：L、E和G。L端子接被测物体；E端子接地；G端子为保护环。摇动直流发电机手柄时，一路电流从L端子流出，经被测物体、对地绝缘层至地（即E端子）。电流从E端子回到表头内的一个线圈，另一个线圈还通有直接来自发电机的电流。当电流通过两个线圈时，在永久磁铁的作用下，线圈转动，带动指针，指出绝缘电阻的兆欧数。如果被测物体的绝缘状态非常好，从L端子流出的电流为零，这时两个线圈中只有一个线圈（直接与发电机相连的那个线圈）通有电流，表头指针指在“∞”处。如果被测物体的绝缘电阻不是无穷大，这时，两只线圈中都有电流流通，在永久磁铁的作用下线圈转动，带动指针，指示出某一数值。如果被测物体已接地，即绝缘电阻为零，则从L端子流出来的电流是最大值，这时表头指针指在“0”处。

测量电机、电器或线路对地绝缘电阻时，其导电部位与L端子相接，接地线或设备的外壳、基座等，与E端子相接；测量电机、电器或线路的相间绝缘电阻时，两相分别与L端子、E端子相接；测量电缆的线芯对其外壳的绝缘电阻时，线芯接L端子，电缆外壳接E端子，为了消除表面泄漏电流对测量结果的影响，要将电缆的绝缘层与G端子相接。

2.兆欧表的使用方法及要求

（1）测量前，应将兆欧表保持水平位置，左手按住表身，右手摇动兆欧表摇柄，转速约120r/min，指针应指向无穷大（∞），否则说明兆欧表有故障。

（2）测量前，应切断被测电器及回路的电源，并对相关元件进行临时接地放电，以保证兆欧表的安全和测量结果的准确。

（3）测量时必须正确接线。兆欧表共有三个接线端（L、E、G）。测量回路对地电阻时，L端与回路的裸露导体连接，E端连接接地线或金属外壳；测量回路的绝缘电阻时，回路的首端与尾端分别与L端、E端连接；测量电缆的绝缘电阻时，为防止电缆表面泄漏电流对测量精度产生影响，应将电缆的屏蔽层接至G端。

（4）兆欧表接线柱引出的测量软线绝缘应良好，两根导线之间和导线与地之间应保持适当距离，以免影响测量精度。

（5）摇动兆欧表时，不能用手接触兆欧表的接线柱和被测回路，以防触电。

（6）摇动兆欧表后，各接线柱之间不能短接，以免损坏。

四、钳形电流表

钳形电流表是一种不需断开电路就可以直接测量电路交流电流的携带式仪表，在电气检修中使用非常方便，应用相当广泛。

1.钳形电流表的基本结构和工作原理

钳形电流表简称钳形表，如图2.18所示。其工作部分主要由一只电磁式电流表和穿心式电流互感器组成。穿心式电流互感器铁心制成活动开口，且呈钳形，故名钳形电流表，穿心式电流互感器的副边绕组缠绕在铁心上且与交流电流表相连，它的原边绕组即为穿过互感器中心的被测导线。旋钮实际上是一个量程选择开关，扳手的作用是开合穿心式互感器铁心的可动部分，以便使其钳入被测导线。

测量电流时，按动扳手，打开钳口，将被测载流导线置于穿心式电流互感器的中间，当被测导线中有交变电流通过时，交流电流的磁通在互感器副边绕组中感应出电流，该电流通过电磁式电流表的线圈，使指针发生偏转，在表盘标度尺上指出被测电流值。

图2.18 钳形表示意图

2.钳形表的正确使用

（1）测量前，应检查电流表指针是否指向零位，否则，应进行机械调零。

（2）测量前，还应检查钳口的开合情况，要求钳口可动部分开合自如，两边钳口结合面接触紧密。如钳口上有油污和杂物，应用溶剂洗净；如有锈斑，应轻轻擦去。测量时务必使钳口接合紧密，以减少漏磁通，提高测量精确度。

（3）测量时，量程选择旋钮应置于适当位置，以便在测量时使指针超过中间刻度，以减少测量误差。如事先不知道被测电路电流的大小，可以先将量程选择旋钮置于高挡，然后再根据指针偏转情况将量程旋钮调整到合适位置。

（4）当被测电路电流太小，即使在最低量程挡指针偏转角都不大时，为提高测量精确度，可将被测载流导线在钳口部分的铁心柱上缠绕几圈后进行测量，将指针指示数除以穿入钳口内导线根数即得实测电流值。

（5）测量时，应使被测导线置于钳口内中心位置，以利于减小测量误差。

（6）钳形表不用时，应将量程选择旋钮旋至最高量程挡，以免下次使用时，不慎损坏仪表。

基本技能

一、真空泵抽真空

图2.19 抽真空连接图

1.用软管连接真空泵和双表修理阀。双表阀中间管接头（一般用黄色软管）连接真空泵，双表阀低压表侧管接头（一般用蓝色软管）连接制冷系统低压接口，双表阀高压表侧管接头（一般用红色软管）连接制冷系统高压接口。如图2.19所示。

2.打开真空泵排气帽。

3.接通真空泵电源，打开真空泵的电源开关。

4.缓慢地打开双表修理阀旋钮，即可对系统进行抽真空。

5.观察压力表指针位置变化是否正常。

6.抽真空25min后记录低压表的真空值。

7.关闭双表修理阀旋钮，然后关闭真空泵电源开关。

二、卤素检漏灯的使用

1.先将底盖旋下，加入含99%的清洁酒精后旋紧底盖，把酒精灯竖直放在平地上。

2.向酒精杯内倒入5mL左右的酒精并点燃，加热灯体和喷嘴。

3.待杯内酒精快燃完时，微开调节阀，酒精蒸汽从喷嘴喷出并连续燃烧。

4.检漏时将软管口伸向要检漏的制冷系统接头、焊接处，若有泄漏的氟利昂蒸汽被吸入，经燃烧后火焰就发出绿色或蓝色亮光，从火焰颜色深浅来判断氟利昂的泄漏程度。

思考题

1.简述用真空泵抽真空的基本方法。

2.简述兆欧表的使用要领。

第三部分 电冰箱

任务一 认识电冰箱

教学目的

1.了解电冰箱的概念和使用

2.掌握电冰箱的种类和主要参数

基本理论

一、电冰箱的概念

家用电冰箱是一种用于低温保存或冷冻食品的家用电器。家用电冰箱是指通过制冷装置在箱体内造成适当的低温状态，用来短期储存肉类、蔬菜、饮料的器具等。

二、电冰箱的种类

电冰箱的类型很多，分类方法也不少，常见的分类方法有：按用途分类、按冷却方式分类、按箱门分类、按容积分类、按星级分类、按气候带分类。

1.电冰箱按用途分类

电冰箱按用途可以分成冷藏箱、冷藏冷冻箱和冷冻箱三类。

所谓冷藏，是指储存食物时，食物的汁液不冻结，食物的储存温度在0℃～10℃之间；所谓冷冻，是指储存食物时，食物的汁液冻结，储存温度在0℃以下。除专门的冷藏箱、冷冻箱（冰柜）外，普通单门电冰箱以冷藏为主，所以属于冷藏箱；双门电冰箱既有冷藏功能又有冷冻功能，所以是冷藏冷冻箱。

2.电冰箱按冷却方式分类

电冰箱按冷却方式可以分为直冷式电冰箱和间冷式两类。

直冷式电冰箱利用箱内空气上下自然流动进行直接冷却。单门直冷式电冰箱的蒸发器装在箱内上部。如图3.1所示。双门直冷式电冰箱在冷冻室和冷藏室各有一个蒸发器。该类电冰箱的特点是结构简单、省电、价格较低、维修方便，但箱内温度不够均匀、有霜。

间冷式电冰箱又称无霜式电冰箱，也叫风冷式电冰箱。如图3.2所示。其翅片式蒸发器布置在冷冻室和冷藏室外（如夹层中间或背后），利用风机使箱内空气强制流过蒸发器而冷却。该类电冰箱的特点是箱内温度均匀，冷冻、冷藏室温度均匀，无霜，但耗电量大、价格较高。目前有些电冰箱采用了间、直冷混合式结构，这种电冰箱兼有直冷式电冰箱和间冷式电冰箱的特点。

图3.1 单门直冷式电冰箱

图3.2 双门间冷式电冰箱

3.电冰箱按箱门分类

电冰箱按箱门形式可分为单门、双门、三门电冰箱等。

单门电冰箱有一个箱门。单门电冰箱内的冷冻室和冷藏室共用一个蒸发器，容积一般在200L以下。它结构简单、售价低、维修方便，但冷冻室容积小、储藏温度高，主要用于冷藏食物。如图3.3所示。

双门电冰箱有上下两个门，一般上面是冷冻室，下面是冷藏室。双门电冰箱冷冻室容积大、功能全、使用方便，既可冷藏食物也可冷冻食物。也有的双门电冰箱的门制成左右并列式，容积比上下开门式的略大。如图3.4所示。

三门电冰箱设有急冻室（制冰室）、冷冻室和冷藏室，或设有冷冻室、冷藏室和蔬菜室（冷却室），可以得到三个不同的低温。如图3.5所示。

图3.3 单门电冰箱

图3.4 双门电冰箱

图3.5 三门电冰箱

4.电冰箱按容积分类

电冰箱的容积有毛容积和有效容积之分。毛容积是指冰箱门关闭，内壁所包围的容积。毛容积包括不能供储藏物品的各结构部件所占的容积，如门内胆凸出部分及托架等。有效容积是指关上箱门后，箱内可供储藏物品的实际容积。有效容积等于毛容积减去各部分容积的值。目前在我国全部采用有效容积表示电冰箱的容积，国外厂家也多数使用有效容积的概念。

我国电冰箱容积的单位是L（升）。美国、意大利等国以ft 3（立方英尺）表示电冰箱的容积，即lft 3=28.32L。

5.电冰箱按星级分类

衡量电冰箱的冷冻能力常以其冷冻室所能达到的温度等级来表示，并以星形作为标记符号，通常称作星级。

（1）一星级冷冻室温度不高于−6℃，冷冻食品保存时间约为一周。

（2）二星级冷冻室温度不高于−12℃，冷冻食品保存时间约为一个月。

（3）三星级冷冻室温度不高于−18℃，冷冻食品保存时间约为三个月。

6.电冰箱按气候带分类

电冰箱按适用的环境气候分类，可以分成四种类型。

（1）亚热带型（SN），使用环境温度10℃～32℃，我国的东北、内蒙古北部、新疆等地适用亚热带型电冰箱。

（2）温带型（N），使用环境温度16℃～32℃，我国华北、内蒙古南部地区适用此型。

（3）亚热带型（ST），使用环境温度18℃～38℃，我国的华中等地适用此型。

（4）热带型（T），使用环境温度18℃～43℃，我国的广东、海南等地适用此型。

7.电冰箱按原理分类

（1）压缩式电冰箱

该种电冰箱由电动机提供机械能，通过压缩机对制冷系统做功。制冷系统利用低沸点的制冷剂，蒸发时吸收汽化热的原理制成的。其优点是使用寿命长，使用方便，目前世界上91%～95%的电冰箱属于这一类。

（2）吸收式电冰箱

该种电冰箱可以利用热源（如煤气、煤油、电等）作为动力。利用氨—水—氢混合溶液在连续吸收—扩散过程中达到制冷的目的。其缺点是效率低，降温慢，现已逐渐被淘汰。

图3.6 半导体电冰箱

（3）半导体电冰箱

它是利用对PN型半导体通以直流电，在结点上产生珀尔帖效应的原理来实现制冷的电冰箱。结构简单，便于携带，多用于汽车上。如图3.6所示。

三、电冰箱的主要参数

电冰箱上产品型号说明处的各种参数主要包括电冰箱容积、产品气候类型、冷冻室星级标志、耗电量、能效等级、制冷剂、外形尺寸等参数。下面介绍几个比较主要的参数。

1.电冰箱的总有效容积

是指电冰箱关上箱门后冷藏室、冷冻室（其中包括制冰室、菜果储藏室等）的可供储存食品的总有效容积，单位以英文字母“L”（升）来表示。

2.电冰箱使用时的气候类型

由于电冰箱的主要功能是制冷，所以不同地域的气候环境对电冰箱的制冷能力的影响也是不同的。国家制订的标准如表3.1所示。

3.电冰箱冷冻室的星级符号标志

如表3.2所示为电冰箱冷冻室的星级符号标志。

4.制冷剂

制冷剂又称冷冻剂，它是制冷系统中完成工作循环的工作介质，有的人称它为“雪种”。目前世界上多数国家采用美国供暖制冷空调工程师协会标准的规定来命名制冷剂，用英文单词制冷剂“Refrigerant”的首写字母“R”作为制冷剂的代号。例如R600a。不同规格的电冰箱制冷剂的充注量是不同的；相同规格的电冰箱，生产厂家不同，制冷剂的充注量也不一定相同；一般厂家都将制冷剂充注量标注在产品铭牌上。

5.电源

我国生产的电冰箱多采用单相交流电，额定电压220V，频率50Hz。

6.日耗电量

在25℃的环境温度下运行24h所消耗的电能，单位kWh/24h。

7.压缩机的输入功率

压缩机单位时间内所消耗的功。

四、电冰箱的规格和型号

1.规格

根据我国国家标准GB/T 8059.1—1995的规定：家用电冰箱的规格以有效容积表示。有效容积的计算方法是以实物为基础，结合图样或模具进行测算而得到的。考虑到制造误差和用户利益，标准规定了有效容积测算值不应小于铭牌标定容量的97%。

2.型号

根据国际GB8059—95规定，我国生产的500L以下电机驱动压缩机式电冰箱其型号表示方法及含义如下：例如，型号BC-158指有效容积为158L的家用冷藏箱；型号BCD-185A指工厂第一次改型设计，其有效容积为185L的家用冷藏冷冻箱；而型号BCD-58w指有效容积158L的间冷式冷藏冷冻箱；另外，我国电冰箱型号中的阿拉伯数字直接表示电冰箱的有效容积数。

例如：BCD-196B表示家用冷藏冷冻箱，有效容积196L，经过第二次设计改进。

BCD-252WA表示家用冷藏冷冻箱，风冷式，有效容积252L，经过第一次设计改进。

五、电冰箱使用

1.选购时应检查冰箱外部

选购时，应仔细检查冰箱外有无硬伤，箱门启闭是否转动灵活，箱门内壁四周的磁性门条否密闭良好。接通电源后，检查压缩机是否运转，通电后打开箱门时，照明灯应立即明亮。

2.电冰箱的星级标准

电冰箱门上星的标志表示冰箱的降温功能。一颗星表示冷冻室温度能降到−6℃，两颗星能降到−12℃，高两颗星（即两颗星前加一个“高”字），可降到−18℃。星的数量与电冰箱的耗电量也有关，星多耗电多，星少耗电少。

3.电冰箱连续使用好处多

连续使用冰箱可以延长冰箱的寿命。电冰箱一旦制冷停止，它的内温度会上升，残留的有机物就会发霉变质，污染冰箱，污染食品。

4.合理调节电冰箱内的温度

电冰箱允许使用的环境温度一般为10℃～43℃。当环境温度低于25℃时，将钮盘上较小的数字对准标记；若低于15℃，应使用最小的数字；当环境温度在25℃～30℃时，使用中间的数字；30℃～35℃时，使用较大数字；40℃左右时，应使用最大的数字。

5.电冰箱要定时除霜

当箱内温度降到零点以下时，水蒸气逐渐达到饱和，于是在蒸发器上结成霜。当结霜厚度达到10mm时，其传热效率下降30%以上，要达到相同的制冷效果，就必须延长工作时间，这不仅耗电，而且会降低冰箱的寿命，所以必须定时除霜。

6.使用冰箱的注意事项

（1）冰箱不应靠墙放置而应离墙壁10cm左右。

（2）在搬运时应注意机身倾斜不能超过45°。

（3）搬运时要保持箱体的竖直状态，千万不可倒置和横放，不能抓住门把或拖拉冷凝器，以免造成损坏。

（4）冰箱工作时应尽量减少开门次数，减少冷气的外溢。

（5）电源电压波动大，如反复断电，应暂停电冰箱的使用，拔去电源插头，防止烧坏压缩机。冰箱停机后不要马上通电启动压缩机，应停2～5min后再行启动。临时停电应先将冰箱插头拔下；停电期间尽量减少开箱门的次数，在冰箱门紧闭情况下食品可以保鲜15～20h。

（6）在冰箱使用过程中，应注意它的制冷性能，进而选择一挡最适合于自己家庭的冰箱温度。转换温度控制器旋钮可以改变冰箱内温度。

（7）勿用水冲洗电冰箱的外壳和内胆，勿用锐器刮除污垢。因此，清洗电冰箱时应用软布蘸温水或中性洗涤剂（如肥皂水）擦洗电冰箱的外壳和内胆，用软毛刷刷除冷凝器上的积尘，也可以用吸尘器来吸尘。如果箱体上的积垢过多，可以用毛巾粘上牙膏或洗衣粉涂擦后再用清水擦净。清洗工作结束后，应等冰箱完全干燥后再放入食品通电，使之启动工作。

基本技能

1.参观各种电冰箱。

2.熟悉各种电冰箱的型号。

思考题

1.简述电冰箱的种类。

2.简述电冰箱的主要参数。

任务二 电冰箱的整体结构

教学目的

1.掌握电冰箱的整体结构

2.掌握电冰箱箱体的组成

3.掌握电冰箱制冷系统的组成

基本理论

一、电冰箱的整体结构

电冰箱由箱体、制冷系统和控制系统组成：箱体由外壳、内胆、隔热材料和箱门构成。其功能是围护隔热，使箱内外空气隔绝，以保持箱内的低温。制冷系统是一个封闭的循环系统。运转时不断吸收箱内的热量，并将其转移、传递给箱外的空气或水，以实现制冷。控制系统用于控制箱内温度，保证安全运转及自动除霜等。

二、电冰箱的箱体

电冰箱的箱体主要由外箱、内胆、箱门、绝热层等组成。电冰箱的箱体结构直接影响电冰箱的耗电量、外观、寿命以及使用性能，其箱体结构如图3.7所示。外壳与内胆之间均匀充满硬质聚氨酯泡沫塑料（PUF）作为绝热层，该材料绝热良好、重量轻、黏接性强、不吸水。

1.外箱

电冰箱外箱一般有两种结构形式：一种是拼装式，即由左右侧板、后板、斜板等拼装成一个完整的箱体。其优点是不需要大型辊轧设备，箱体规格变化容易，具有多规格、多系列的产品特点，但对每块侧板要求高，强度不如整体式好；另一种是整体式，即将顶板与左右侧板按要求辊轧成一倒“U”字形，再与后板、斜板点焊成箱体，或将底板与左右侧板弯折成“U”字形，最后与后板、斜板点焊成一体，前者要求辊轧线长度较长，后者要求辊轧宽度较宽。

2.内胆

电冰箱内胆（包括箱内胆和门内胆），一般是采用丙烯腈—丁二烯一苯乙烯（ABS）板或高强度改性聚苯乙烯（HIPS）板，经加热至60℃干燥后采用凸模真空成形或凹模真空成形。板材厚度一般在lmm以下，表面光洁，呈白色。HIPS价格低、加工容易、耐腐蚀，且质地坚韧，ABS则在外观光泽、对食品的污染、耐久性等方面比HIPS好。

图3.7 拼装式电冰箱箱体结构

3.箱门

电冰箱的箱门一般由门面板、门内胆、门衬板和磁性门封条等组成，如图3.8所示。为了使外观更加美观，又在门周边加上了门框。随着工艺水平的不断提高，近年来出现了一种不需要门衬板及固定螺钉的整体式箱门结构，这种方法可以减薄门内胆厚度。由于门内胆与门面板间均匀充满绝热泡沫塑料，既提高了冰箱隔热性能、节省电能，又可以加强门内胆强度，同时也降低了产品成本。但该框架结构门体依靠绝热泡沫定型，故要求绝热层发泡材料稳定性好，工艺要求也相对提高。

电冰箱的门与门框之间采用磁性门封作为密封装置。磁性门封由塑料门封条和磁性胶条两部分组成。塑料门封条采用乙烯基塑料挤塑成型，具有良好的弹性和耐老化性。磁性胶条是在橡胶塑料的基料中渗入硬性磁粉挤塑成型。将磁性胶条穿入塑料门封条中，根据门的尺寸将四角切口热黏合制成各种形式的单气室、多气室及带多层屏蔽翅片等结构，并安装在箱门内壁的四周，利用磁性胶条的磁性将门吸附在门框上，从而防止箱内外的热量交换，其结构如图3.9所示。

门电冰箱的冷冻室与冷藏室温度相差甚远，因此冷冻室与冷藏室的磁性门封形式有明显区别，不能互换使用。冷冻室磁性门封有两个空气腔，冷藏室磁性门封只有一个空气腔。

门封的严密性要求是：关门后，门封条周边均能夹持住0.08mm×50mm×200mm的纸片。对磁性胶条的要求是：其磁感硷强度应为0.05～0.07T（特斯拉），当门与箱体接近时可以自动吸合严密。正常开门拉力为10～70N。

图3.8 箱门结构

图3.9 冷冻室磁性门封结构

4.绝热层

在电冰箱箱体外壳和箱内胆之间、门壳和门内胆之间，都充满了隔热材料作为绝热层。隔热材料的质量对电冰箱的制冷性能和耗电量影响很大，因此选用合适的绝热材料甚为重要。电冰箱发展至今，其绝热材料经历了木屑、硅藻土、超细玻璃棉、聚苯乙烯硬泡沫，直至现在的硬质聚氨酯泡沫塑料，其热导率越来越低，绝热性能越来越好。

硬质聚氨酯泡沫塑料的发泡方法，目前主要有一次发泡法和二次发泡法两种。

一次发泡法：在常压下，使两组由若干原料配制而成的发泡液体混合，沉积在工件的表面进行化学反应，产生二氧化碳并释放热量，使低沸点的组分气化发泡。其主要成分为：环戊烷、HFC134a、丙烷、异丁烷和混合工质（HFC152a与HCFC22混合）等。

二次发泡法：在一定的压力下，利用R12、R11等作为发泡剂。在一次发泡后，泡沫状液体原料沉积在工件表面，又开始进行化学反应，使R11汽化，然后进行第二次发泡。二次发泡的主要优点是发泡倍数大。

三、电冰箱的制冷系统

电冰箱的制冷系统主要由压缩机、冷凝器、干燥过滤器、毛细管、蒸发器等组成。

1.单门直冷式电冰箱的制冷系统

如图3.10所示为单门直冷式电冰箱的制冷系统，该系统增加了防露管和蒸发器加热器。利用管内高温高压的制冷剂防止门框凝露，并且把蒸发器中的化霜水蒸发掉。压缩机运行时，制冷剂的循环路径为：压缩机→蒸发器加热器→冷凝器→防露管→干燥过滤器→毛细管→蒸发器→回气管→压缩机。

图3.10 单门直冷式电冰箱制冷系统

2.双门直冷式电冰箱的制冷系统

如图3.11所示为双门直冷式电冰箱的制冷系统，该系统在冷冻室和冷藏室中各设一个独立的蒸发器，两个蒸发器相串联，制冷剂经毛细管后，先进入冷藏室蒸发器，然后进入冷冻室蒸发器。压缩机运行时，制冷剂的循环路径为：压缩机→蒸发器加热器→冷凝器→防露管→干燥过滤器→毛细管→冷藏室蒸发器→冷冻室蒸发器→回气管→压缩机。

图3.11 双门直冷式电冰箱制冷系统

3.双门间冷式电冰箱的制冷系统

如图3.12所示为双门间冷式电冰箱的制冷系统，该制冷系统只用一个翅片式蒸发器，置于冷冻室与冷藏室之间的夹层或冷冻室与箱体之间的夹层中，利用风扇的运转把蒸发器的冷量送到冷冻室与冷藏室。它设两只温度控制器，冷冻室内温度控制器用来控制压缩机的开停时间，以控制冷冻室的温度。冷藏室采用风门式温控器控制流入冷藏室的冷量，以控制冷藏室的温度。压缩机运行时，制冷剂的循环路径与单门直冷式电冰箱的制冷系统相同，即压缩机→蒸发器加热器→冷凝器→防露管→干燥过滤器→毛细管→蒸发器→回气管→压缩机。

图3.12 双门间冷式电冰箱的制冷系统

基本技能

参观几款电冰箱，熟悉电冰箱的结构及各部分的位置。

思考题

1.简述电冰箱的组成。

2.简述电冰箱箱体的组成。

3.简述电冰箱磁性门封条的组成、作用。

4.简述电冰箱制冷系统的基本组成。

任务三 电冰箱的制冷原理

教学目的

掌握电冰箱的制冷原理

基本理论

一、电冰箱的制冷原理

以单门电冰箱为例。在制冷系统中，主要组成有压缩机、冷凝器、干燥过滤器、蒸发器和毛细管节流器五部分，自成一个封闭的循环系统。其中蒸发器安装在电冰箱内部的上方，其他部件安装在电冰箱的背面。系统里充灌了一种叫“氟利昂12（CCl 2F2，国际符号R12）”的物质作为制冷剂。R12在蒸发器里由低压液体汽化为气体，吸收冰箱内的热量，使箱内温度降低。变成气态的R12被压缩机吸入，靠压缩机做功把它压缩成高温高压的气体，再排入冷凝器。在冷凝器中R12不断向周围空间放热，逐步凝结成液体。这些高压液态制冷剂经过干燥过滤器的过滤，滤除系统中的水分及杂质后，进入毛细管。制冷剂在毛细管中节流降压后才能缓慢流入蒸发器。维持在蒸发器里继续不断地汽化，吸热降温。就这样，冰箱利用电能做功，借助制冷剂R12的物态变化，把箱内蒸发器周围的热量搬送到箱后冷凝器里去放出，如此周而复始不断地循环，以达到制冷的目的。如图3.13所示。

图3.13 电冰箱的工作原理

通过以上分析，可以看出五大部分的功能不同：压缩机用以提高制冷剂气体的温度和压力；冷凝器使制冷剂气体放热而冷凝为液体；干燥过滤器把制冷系统中的污垢和水分滤除掉；毛细管则调节制冷剂的流量，降低其温度和压力；蒸发器则使制冷剂液体吸热汽化，因此，只有制冷剂周而复始连续循环，电冰箱才能连续制冷，五部分是缺一不可的，由于使用条件的不同，有的制冷系统在此基础上增添了一些附属设备，以适应环境的需要。如图3.14所示为电冰箱的制冷系统。

图3.14 电冰箱的制冷系统

二、各部分的作用

1.蒸发器使低温液态制冷剂和需要制冷的介质交换热量，且制冷剂在蒸发器盘管内沸腾汽化时保持温度和压力不变。

2.冷凝器使高温气态制冷剂冷凝液化向环境介质放热，且制冷剂在冷凝器盘管内液化时保持温度和压力不变。

3.压缩机能将从蒸发器流出的低压制冷剂蒸汽压缩，提高其压力到一定程度并送入冷凝器中。

4.毛细管能使流过它的制冷剂的温度和压力降低。

5.干燥过滤器能滤除制冷系统内的水分和杂质。

基本技能

选一台良好的电冰箱，通电后让其运行30min。

1.用手摸压缩机外壳，并用温度计测其表面温度。

2.用手摸冷凝器，并用温度计测其表面温度。

3.用手摸蒸发器，并用温度计测其表面温度。

4.用手摸干燥过滤器、毛细管，感觉其表面温度的变化。

思考题

1.简述电冰箱的工作原理及各部分的作用。

2.电冰箱各部分的作用是多少？

任务四 压缩机的检修

教学目的

1.了解压缩机的作用、结构与主要性能参数

2.理解压缩机的工作原理

3.掌握压缩机的检测

基本理论

概括来说，压缩机在制冷系统中所起的作用就是：吸入低温低压气体，压缩成高温高压气体，并排放到系统中的不断循环的过程。

压缩机是制冷系统的心脏，其性能的好坏将直接影响电冰箱的制冷性能。压缩机的主要性能指标有：

1.制冷量：即压缩机工作时，每小时从被冷却介质带走的热量；

2.功率：即压缩机单位时间内耗电的多少；

3.性能系数：即压缩机的制冷量与其输出功率之比。性能系数越大说明压缩机的效率越高。

压缩机的种类较多，按压缩机的密封方式可以分为开启式、半封闭式和全封闭式。按压缩机的背压高低可以分低背式和高背式。按压缩机的工作原理可以分为容积式和离心式，而容积式又可以分为活塞式和旋转式等，其中，活塞式又可以分为曲轴连杆式和曲柄导管式，旋转式又可以分为滚动转子式和滑片式。滚动转子式压缩机构的结构如图3.15所示，滑片式压缩机的结构如图3.16所示。家用电冰箱压缩机一般采用全封闭、低背压、容积式压缩机。

图3.15 滚动转子式压缩机的结构

图3.16 滑片式压缩机的结构

一、旋转式压缩机

旋转式压缩机的结构主要由汽缸、曲轴、转子、滑片、排气阀、弹簧、外壳等组成，如图3.15所示。

与活塞式压缩机相比较，它具有结构简单、体积小、能耗低等优点。

图3.17 旋转式压缩机的工作原理

如图3.17所示为旋转式压缩机的工作过程。阴影部分表示已压缩及排气过程，空白部分表示吸气过程。图3.17（a）所示是转子处于滑片槽的最近处，工作容积处于吸气结束状态，其内为吸气压力。图3.17（b）所示是转子转过某一角度的位置，此时气缸容积被滑片分隔为两个容积，右边的一个工作容积和吸气腔相通，处于吸气状态；左边一个工作容积比图3.17（a）所示位置时缩小，容积内气体处于压缩状态，压力比吸气压力高。图3.17（c）所示的位置是右边的工作容积继续扩大，左边的工作容积处于继续缩小的状态。图3.17（d）所示的位置是右边的工作容积继续扩大，气体不断由吸气孔进入。左边的工作容积继续减少，气体的压力继续升高。假设这时该工作容积内的气体压力已经升高到略高于排气阀背部的压力（冷凝压力），则排气阀被开启。这个工作容积内的气体有一部分通过排气阀排出，开始排气过程。图3.17（e）所示的位置是右边的工容积继续进行吸气，而左边的工作容积继续进行排气过程。图3.17（f）所示的位置是左边的工作容积已缩小到零，排气过程结束，排气阀关闭。右边的工作容积扩大到最大，吸气压力下的气体充满到整个气缸的工作容积，吸气过程结束。

由此可见，转子式压缩机旋转中是分别在气缸内两个工作容积实现一个完整的吸气、压缩、和排气的过程的。

二、活塞式压缩机

活塞式（往复式）压缩机有汽缸及活塞，它是利用活塞在汽缸中做往复运动所形成的可变工作积来压缩和输送气体的。在全封闭式压缩机中，电动机与压缩机安装在上下两个钢壳内，而且压缩机和电动机共用一根轴。由于曲轴不伸出壳外，故从结构上解决活塞式压缩机制冷剂泄漏的问题，具有较好的密封性。全封闭往复式压缩机各主要部件如图3.18所示。

图3.18 活塞式压缩机的结构

如图3.19所示为活塞式压缩机的工作原理。

1.吸气过程

活塞向下移动吸气过程开始，直到活塞移动至最底部时，吸气过程才完成。

2.压缩过程

活塞由底部开始向上移动，直到汽缸的蒸汽压力开始排出气腔压力为止。

3.排气过程

当活塞继续向上移动，被压缩蒸汽的压力就要大于排气腔压力。高温高压蒸汽被活塞推进腔内。直到活塞移动到最高点为止。

4.膨胀过程

当活塞由最高点往下移动时，残留在余隙容积中的蒸汽就要膨胀，直到蒸汽压力降至等于气腔压力时，膨胀过程才算完成。

图3.19 活塞式压缩机的工作原理

基本技能

一、压缩机端子的判断

如图3.20所示为压缩机端子的判断图。

1.将万用表调至R×1Ω，校零。

2.用万用表电阻挡分别测出各端子之间的阻值，即R12、R13、R23。

3.若R23最大，则端子1为公共端子。剩下的两个端子，若R13＞R12，则说明3号端子为启动端子，2端子为运转端子。正常电冰箱压缩机的阻值应符合R23=R12+R13。

图3.20 压缩机端子判断

二、压缩机绝缘性能检查

1.万用表调至R×10kΩ，校零。

2.万用表的一支表笔接压缩机的任一端子，另一支表笔接压缩机外壳上进行测量，若阻值大于2M，则说明压缩机绝缘性能良好。

三、压缩机绕组短路和断路的判断

1.将万用表调至R×1Ω，校零。

2.将万用表的两表笔接到压缩机的任意两个接线端，测其阻值，若为无穷大，则说明绕组断路。

3.将万用表的两表笔接到压缩机的任意两个接线端，测其阻值，若为零或接近零，则说明绕组短路。

四、压缩机空转测试

如图3.21所示为压缩机的吸排气测试。

1.给压缩机接上启动器和过载保护器，接通电源。

2.用钳形电流表测出空载启动电流和空载运转电流，且运转声音平稳。

3.用手指按住排气口，应不能堵住；用手指按住吸气口，应有明显的吸力。

图3.21 压缩机吸排气测试

思考题

1.简述活塞式压缩机的组成及工作过程。

2.压缩机的主要性能指标有哪几个？

3.如何判断压缩机的三个端子？

任务五 冷凝器、蒸发器的检修

教学目的

1.掌握冷凝器、蒸发器的种类与结构

2.掌握冷凝器、蒸发器的检修

基本理论

一、冷凝器

冷凝器的作用是将通过压缩机而形成的高温高压气体状制冷剂冷却后变成液体制冷剂，达到向周围环境散热的目的。

电冰箱一般采用风冷式冷凝器，而风冷式冷凝器又可以分为空气自然对流式和空气强制对流式两种。空气自然对流式具有结构简单、无风机噪声、不易发生故障等优点，但传热效率低；空气强制对流式传热效率高、结构紧凑、使用比较方便，但风机有一定的噪声。

常见的冷凝器有百叶窗式、钢丝管式、内藏式和翅片盘管式四种。

如图3.22所示为百叶窗式冷凝器，它是将冷凝管压抱在冲有百叶窗孔的薄钢板上，依靠空气自然对流将热量散发出去。百叶窗式冷凝器常采用直径为4～6mm，厚为0.5～1mm的钢管，散热板采用0.5mm的碳素钢板。

图3.22 百叶窗式冷凝器

如图3.23所示为钢丝管式冷凝器，采用的是邦迪管和盘管，然后将盘管置于专门用来装卡和焊接的设备上面，在盘管垂直方向的两侧均匀地焊接上许多直径为1.6mm的碳素钢丝，钢丝间距为4～6mm。

图3.23 钢丝管式冷凝器

如图3.24所示为内藏式冷凝器，是将铜管或邦迪管制成的盘管挤压或贴敷于电冰箱外壳的内侧表面，利用电冰箱壳的外壁向外散热。这种冷凝器具有占有空间小、便于清洁、不易碰损等优点，但其散热性能不如百叶窗式和钢丝管式好。

图3.24 内藏式冷凝器

如图3.25所示为翅片盘管式冷凝器，其盘管采用铜管制成。它是在U形管上按照一定的片距，穿套上厚度为0.15～0.2mm的铝片，再经机械胀管，焊接上小U形回弯管后制成。

图3.25 翅片盘管式冷凝器

二、蒸发器

蒸发器是一种将电冰箱内的热量传递给制冷剂的热交换器，它的主要作用是把毛细管送来的低温低压的液态制冷剂，经吸收电冰箱内的热量后变成气态的制冷剂，达到制冷的目的。

蒸发器按空气流动的原因可以分为空气自然对流式和空气强迫对流式两种。按其结构可以分为铝复合板式、管板式、单脊翅片式和翅片盘管式四种。翅片盘管式用于强迫风冷（间冷式电冰箱），其他用于自然冷却（直冷式电冰箱）。

如图3.26所示，铝复合板式蒸发器由两块铝板复合而成，即先把铝板清洗干净，将石墨阻焊剂根据蒸发器管道设计图样印在一块铝板上，再与另一块铝板复合在一起，经剪切后置于专用模具中热压，使两铝板间无印刷阻焊剂处紧密连接成一体，然后从复合板的管道端口吹入高压氮气，使两铝复合板间印有阻焊剂处按照模具上的管道胀开成型，同时将石墨阻焊剂吹出，最后在吹胀的蒸发器管道的两端口焊上铜铝接管，再经表面处理和弯曲成形。

图3.26 铝复合板式蒸发器

如图3.27所示为管板式蒸发器，它是将蒸发器盘管黏附于长方盒壳板外表面上制成的。

图3.27 管板式蒸发器

如图3.28所示为单脊翅片管式蒸发器，是由挤压成形的异形带单脊式翅片铝管弯制而成，翅片高度为20mm左右。

图3.28 单脊翅片管式蒸发器

如图3.29所示为翅片盘管式蒸发器，是由冲制好的铝翅片套入弯曲成U形的铜管中，再经胀管加工使翅片均匀紧密地与铜管接触，然后用U形铜管小弯头将相邻U形管焊接串连而成。一般翅片的高度为0.15～0.2mm，片距6～8mm，盘管的直径为6～8mm。

图3.29 翅片盘管式蒸发器

基本技能

一、冷凝器的检修

冷凝器的故障多数是由于电冰箱的使用和保养不当造成的。由于冷凝器的破裂造成制冷剂的泄漏，使电冰箱的制冷能力明显下降，甚至不能制冷。

检修的一般步骤是：

1.先将冷凝器拆下；

2.将冷凝器与修理表阀和试压阀氮气瓶连接；

3.向冷凝器中充入氮气，然后关闭修理阀；

4.把已经充入氮气的冷凝器放入水中，3min后若有气泡出现，说明有泄漏。

5.用气焊补焊。

内藏式冷凝器经检查有泄漏，一般只能更换。

二、蒸发器的检修

蒸发器处于电冰箱的冷冻室和冷藏室内，其主要故障是泄漏和积油。

1.对于蒸发器的泄漏的检修方法

（1）与冷凝器一样，先找到泄漏的地方；

（2）排除电冰箱蒸发器泄漏故障有以下方法：

①酸洗焊接法。先将蒸发器漏孔堵住，用细砂纸将漏孔周围打磨，擦净后，在漏孔周围滴几滴稀盐酸溶液，待漏孔周围有铜覆盖时，用布擦干。拔出堵孔物，用100W大功率电烙铁进行锡焊堵漏即可。

②粘剂补漏法。将蒸发器漏孔周围打磨，擦净后，涂上丙酮溶液，待挥发后，在一小块玻璃或硬纸板上将TC-311型粘胶的两管胶，按1:1比例调匀，涂于漏孔处。若漏孔较大，可剪一块比漏孔稍大的铝片，用细砂纸打磨、擦净后，涂上丙酮液，待挥发后，再涂上黏合剂贴在漏孔上。在室温下固化24h后，可进行打压试验，不漏即可。

③锡铝焊接法：找一些碎铝渣和锡块，按3:7的比例加热至600℃以上使其熔化，并铸成直径为了1.5～2mm铝锡焊条。若温度不够可在焊接处下方用酒精灯或蜡烛辅助加热，直到漏孔被焊料填满，最后用不含松香和焊油的锡条在焊接部位四周搪锡，使其表面光滑。

④用环氧树脂粉摩擦焊接法，取一块废弃的环氧印制线路板，用三氯化铁将表面的覆铜层腐蚀掉，然后将清洗、干燥后的环氧基板加工成粉末。用80目的丝网过筛，再以各占50%的比例与松香粉混合，然后将其均匀地涂抹于周围，用300W的电烙铁及锡条在漏孔处用力来回摩擦，即可将漏孔完全封实。

⑤简易修补法：将蒸发器漏孔周围处理干净，将医用自凝牙托粉和自凝水，按5:3的比例调和均匀，数分钟后将其涂于漏孔处，面积视漏孔大小而定。

2.对于蒸发器集油的检修方法

（1）把积油的蒸发器与其他连接管断开；

（2）将蒸发器的一端与氮气瓶相连，另一端开口；

（3）打开氮气瓶（压力至少0.4MPa），内部的油污和杂质从另一端吹出。

思考题

1.蒸发器有哪几种结构形式？

2.冷凝器有哪几种结构形式？

任务六 干燥过滤器、毛细管的检修

教学目的

1.掌握干燥过滤器、毛细管的结构

2.掌握干燥过滤器、毛细管的检修

基本理论

一、干燥过滤器的结构

即使是很少一点水，只要通过制冷系统混入制冷剂回路，就会造成毛细管出口冻结以致堵塞，使制冷剂不能循环。或者是灰尘或其他杂物混入制冷剂中，同样会造成故障的发生。干燥过滤器能滤除制冷系统内的水分及一些污物杂质，能防止这些故障的发生。如图3.30所示，干燥过滤器内部是普通的硅粒或分子筛（一种吸湿材料），两端有过滤网，可以滤清尘埃。

图3.30 干燥过滤器结构

过滤器有气体过滤器和液体过滤器两种。气体过滤器安装在压缩机的吸气管路上，液体过滤器安装在节流阀前的制冷剂液体管路上。单独的液体过滤器都是在一金属壳体中装设滤网，氟利昂过滤器采用铜丝网，滤液网孔0.1mm，干燥器与过滤器通常组装在一起。常用的干燥剂有硅胶和分子筛，现在常用5A型分子筛。分子筛是人工合成的铝硅酸盐晶体，它有微小均匀的晶格孔隙，对水的吸附能力强，饱和吸水率达15%～25%，但不吸收氟利昂和润滑油。

干燥过滤器的安装有平装法和竖装法两种，电冰箱一般采用竖装，使制冷剂从干燥过滤器的上部流入，下部流出。这样，制冷剂的流向与其重力的方向一致，流动阻力小，且制冷剂与干燥剂接触较均匀，可以滤出更多的杂质。

当制冷系统发生冰堵或脏堵故障时，应更换干燥过滤器。

二、毛细管的结构

毛细管是一种管径很小的紫铜管。

在制冷系统中作为节流装置的毛细管，通常采用管径为0.5～2.5mm、管长为0.6～6m的紫铜管，管径越小，压力损耗越大，流量越小，压降越大；管子越长，压力损耗越大，流量越小，压降越大；反之，流量大，压降越小。

毛细管是最简单的节流装置，它没有运动部件，不易发生故障，运行可靠。但它的调节能力很差，除非更换管径或长度不同的毛细管，它的供液量不能随着制冷工况的改变而自动调节。因此，毛细管只适用蒸发温度变化范围小，负荷比较稳定的制冷设备，如电冰箱、房间空调器等小型制冷装置。

基本技能

一、毛细管的检测

常用的毛细管流量检测方法有气体流量法和压差法，这两种方法都是以氮气为原料。气体流量法是将被测毛细管两端分别与减压器和气体流量计相连，若在毛细管入口压力相同时，流量计的读数与先用标准毛细管测试的读数相同，则被测毛细管合格。如图3.31（a）所示。

压差法不使用气体流量计，而是在被测毛细管与稳压罐之间串联两只并联的流量相同的基准毛细管，被测毛细管的另一端通大气。在并联的两只基准毛细管两端各连接一个精度较高的压力表，显示基准管两端的压力差。若对相同的稳压罐压力，基准管两端的压差值，在基准管后分别连接被测管和标准毛细管时相同，则被测毛细管合格。如图3.31（b）所示。

（a）气体流量法

图3.31 毛细管检测

二、毛细管穿孔

电冰箱毛细管的壁厚一般为0.6～0.7mm，由于毛细管在制冷系统中经常受到高温、高压制冷剂液体的冲击，以及受弯曲、碰撞等影响，很容易造成穿孔泄漏。毛细管泄漏后，不要在泄漏处直接焊补，以免污物堵塞毛细管孔道，可以用下述方法处理：找一段长150～200mm的多芯塑料导线，将其内部多股铜芯抽出（备用）；将毛细管穿孔处及周围油渍污物清除干净，用砂纸打磨后，把多股铜丝拉紧缠绕在泄漏点处前后，并来回绕两层，以盖住泄漏点，然后收紧线头和线尾，接着用松香水涂抹在缠绕层上，然后烫锡，使焊锡融入铜丝中，为固定缠绕层，烫锡时应从缠绕层两端各延长5～10mm，修补好应进行检漏。为避免焊补时有微粒渗入泄漏孔处造成脏堵，必要时可以启动压缩机，使制冷剂流动把微粒冲走。

三、干燥过滤器失效

干燥过滤器失效由两种原因引起：一种是过滤器内分子筛干燥剂温度已饱和，失去继续吸收系统内水分的能力；另一种是过滤器内脏堵。干燥过滤器失效，一般采用更换的方法，但一时无新过滤器，也可以对过滤器进行简易处理：将干燥过滤器从系统中焊下，浸入盛有清洁汽油的容器中浸泡，待脏物膨松时，用木棒轻敲过滤器外壳，使脏物脱落；在汽油中反复清洗后取出，用干燥氮气分别对准过滤器两端口反复冲吹；然后放到清洁汽油中反复清洗。取出后，将其端口放到灯泡下仔细察看内部是否有脏物，确认洗净之后，放入烘箱中烘烤；将温度升到200℃，连续烘烤4h以上取出，再用干燥氮气从两端口反复冲吹；然后放入烘烤箱烘烤2h，然后随烘烤箱自然降温。取出前，应先在箱内用软塞封堵干燥过滤器两端口。经过上述处理，过滤器即能恢复正常的使用。

思考题

1.简述干燥过滤器的结构。

2.简述毛细管的结构。

任务七 温控器、启动器、过载保护器的检修

教学目的

1.掌握温控器、启动器、过载保护器的基本结构

2.掌握温控器、启动器、过载保护器的常见故障

基本理论

一、温控器

电冰箱温控器的作用是通过对箱温的检测来控制压缩机的开、停，电磁阀的通、断，以及控制风门的大小，使电冰箱内的温度始终保持在某一预定的范围内，以达到温控的目的。温控器主要有压力式和电子（电脑）式两大类。压力式温控器又称感温囊式温控器，其特点是结构简单、性能稳定、价格低廉。电子（电脑）式温控器一般用负温度系数热敏电阻（NTC）作为传感器，通过电子电路控制继电器或晶闸管达到控温目的。其特点是机械部件少、可靠性强、控温精度高、控制方便，可以进行多门多温的复杂控制。常见的压力式温控器有普通型、半自动融霜型（融霜复合型）、定温复位型和风门型四种。

1.普通型温控器

温控器动触头是杠杆一端，杠杆另一端与接线柱相接，动触头后部有温差调节螺钉，静触头与另一接线柱相接。温度范围调节螺钉通过杠杆上的螺母与主弹簧另一端固定于温控板上，与调节旋钮相连的凸轮控制温控板的位置。感温管与波纹管或膜盒组成感温腔，腔内充入感温剂。如图3.32所示为普通型温控器的结构与工作原理。如图3.33所示为普通型温控器的外形。

图3.32 普通型温控器的结构与工作原理

图3.33 普通型温控器的外形

当电冰箱箱温升到一定温度时，感温腔内的感温剂因温度升高而引起体积膨胀，于是波纹管或膜片伸长以克服主弹簧的拉力，顶动杠杆，使动、静触头闭合，接通压缩机电路，压缩机运转，开始制冷。当箱温降到一定温度时，感温腔内感温剂体积缩小，波纹管或膜片收缩，杠杆上主弹簧拉力使动、静触头分开，切断压缩机电路，压缩机停止运转，随着箱温的上升，温控器重复上述动作，从而把箱温控制在一定温度范围内。

箱温的调节是通过转动调温旋钮来实现的。顺时针转动调温旋钮，箱温降低。这是由于此时调温凸轮半径变小，平衡弹簧缩短，加在膜片上的预压力减小，温度较低时波纹管或膜片的伸长就足以顶动杠杆，使动、静触头闭合，压缩机启动。逆时针转动调温旋钮正相反，使箱温提高。

2.半自动融霜型温控器

这种温控器多用于直冷单门电冰箱，其结构如图3.34所示。在图3.34（a）中，融霜按钮没有按下，因此其融霜控制板13右高左低，在主弹簧6、融霜平衡弹簧4、融霜弹簧12的共同作用下，主架板5的受力点仓与感温囊膜片力点A贴合。当温度升高时，膜片力点A的推力大于三弹簧的合力，使主架板以O点为轴逆时针旋转，并带动动触点杠杆顺时针旋转，当温度升高到某一确定值时，使动、定触点接通，压缩机及制冷系统运行；反之，压缩机不工作。

图3.34 半自动融霜型温控器结构与工作原理

融霜时，按下融霜按钮1，在传动连杆作用下，融霜控制板13变成左高右低，则带动主架板5顺时针旋转过一角度，使得动、定触点断开，压缩机停止运行进人融霜工作状态，同时使感温囊传动膜片力点A与主架板受力点口相离，保证融霜工作的正常进行。当箱内温度（冷藏室）达到10℃时，传动膜片的力点A才能重新与主架板5受力点Q相贴合，使主架板逆时针旋转，一方面使动、定触点重新接通恢复制冷运行状态，同时使融霜控制板13恢复右高左低的状态，完成一次融霜运行。

3.定温复位型温控器

定温复位型温控器多用在直冷式双门双温或单温控电冰箱中，构造与普通型温控器大体相同。这种温控器采用感温管来感应冷藏室蒸发器温度，它的停机温度与调温旋钮的位置有关，开机温度固定不变，一般为（4.5±1.5）℃。

4.风门型温控器

间冷式电冰箱用风门型温控器控制冷冻室流向冷藏室的冷空气量，以控制冷藏室的温度。风门型温控器有风道式与盖板式两种。

（1）风道式风门温控器

风道式风门温控器主要由感温腔、顶针、弹簧、圆柱齿轮、拨轮壳体等组成。由感温管绕成的感温包装在冷藏室内或风道内。壳体上方有与圆柱齿轮相配合的螺纹，而圆柱齿轮外齿又与拨轮上的齿配合。转动温控器的调温旋钮时，圆柱齿轮便上、下移动。如图3.35所示为风道式风门温控器的外形，如图3.36所示为风道式风门温控器的工作原理。

图3.35 风道式风门温度控制器

图3.36 风道式风门温度控制器的工作原理

（2）盖板式风门温控器

如图3.37所示为盖板式风门温控器，其感温管装在出风口附近的风道内。当冷藏室温度升高时，感温腔伸长，推动杠杆向左移动，杠杆使盖板开度增大，增加了流入冷藏室的冷空气。当冷藏室降温时，感温腔收缩，拉动杠杆右移，杠杆使盖板开度减少，从而减小了流入冷藏室的冷空气量，这样就把冷藏室的温度控制在了一定的范围内。

图3.37 盖板式温度控制器

二、启动器

压缩机是制冷设备的心脏，压缩机电动机为其提供原动力，将电能转换为机械能，驱动压缩机实现制冷循环。电冰箱使用的电动机和压缩机一起密封在一个机壳中，并且长期在一定的蒸气压力和温度下工作，因此，对电动机使用性能有着特殊的要求。这些特殊的要求分别是：①较大的启动转矩；②效率高、功率因数高；③对电压波动的适应性要好；④化学稳定性及耐热性要好；⑤耐振动、抗冲击；⑥有良好的安全性能。

家用电冰箱一般采用单相交流异步电动机。它由定子和转子两部分组成，在定子上设两组绕组：运行绕组（亦称主绕组），其端子符号一般用“M”（或“R”）表示；启动绕组（亦称副绕组），其端子符号一般用“S”；公共端用符号“C”表示。早期电冰箱压缩机中多采用四极电动机，现在则采用两极电动机。

单相电动机由于启动方式不同，常见的启动方式可以分成阻抗分相启动式（RSIR），电容启动式（CSIR），电容运转式（PSC）和电容启动、运转式（CSR）四种。

电冰箱压缩机电动机一般采用RSIR或CSIR启动方式，它们共同的特点是副绕组在电动机启动时接通，当电动机运转稳定后断开。而空调器压缩机电动机一般采用电容运转式，即不管电动机启动还是稳定运转，副绕组始终接通。

1.重锤式启动继电器

重锤式启动继电器的结构主要包括励磁线圈、重锤（衔铁）、弹簧、动触点、静触点、T形架、外壳等。如图3.38所示。

图3.38 重锤式启动继电器工作原理

当电动机未运转时，衔铁1由于重力的作用而处于下落位置，与它相连的动触点1与静触点3处于断开状态。电动机接通电源后，电流通过运行绕组和启动器的励磁线圈2，使启动器的励磁线圈强烈磁化，磁场引力大于衔铁的重力，从而吸起衔铁，使动触点与静触点闭合。将启动绕组的电路接通，电动机开始运转。随着电动机转速的加快，当达到额定转速的75%以上时，运行电流迅速减小，使励磁线圈的磁场引力小于衔铁的重力，衔铁因自重而迅速落下，使动、静触点脱开，启动绕组的电路被切断，电动机启动过程结束。之后电动机转子在主绕组的交变磁场作用下继续运转进入正常运行状态。重锤式启动继电器的优点是体积较小，可靠性强。当电压波动较大时，容易因触点接触不良或粘连而引起电动机故障或损坏。

2.PTC启动继电器

PTC是正温度系数热敏电阻英文名称的缩写。PTC元件是以高纯度的钛酸钡（BaTiO 3）添加微量的Bi、Sb等杂质烧结而成。PTC元件无触点，电路转换时不产生电弧和火花，并且结构简单、性能可靠、寿命长，特别适用于低电压启动，在电压降到180V时，也能顺利启动，改善了电动机启动性能。由于PTC启动元件在工作时耗电为4W左右，这样会使电冰箱耗电量有所上升。PTC元件的电阻率随着温度的升高而增大。在常温时电阻值很小，当温度上升到称为居里点（T C）的某一定值（与掺杂有关）时，电阻值急剧上升。如图3.39所示为PTC温度特性曲线，如图3.40所示为PTC启动继电器外形，如图3.41所示为PTC接线图。

图3.39 PTC温度特性曲线

图3.40 PTC启动继电器外形

图3.41 PTC接线图

当电动机刚接通电源启动时，由于PTC元件呈低阻状态，因而启动绕组得以通过较大的电流，于是在启动和运行绕组产生的椭圆形旋转磁场作用下，电动机启动运转。由于较大的启动绕组电流流过PTC元件，使元件发热，自身温度上升。经过0.3s左右即可进入PTC元件的特性区，使温度超过居里点，PTC元件的阻值随温度上升而急剧增加，呈高阻状态，使通过启动绕组的电流迅速减少到近于截止状态，电动机进入正常运行。显而易见，PTC元件相当于一个无触点开关，控制启动绕组中电流的“有”、“无”。应当注意的是，电动机正常运转后，启动绕组和PTC元件支路仍有一个很小的电流流过，这个电流维持PTC元件自身的温度，使其保持高阻状态。停机后，由于PTC元件的热惯性，使其不能立即降温，需经过3～5min温度才能降到居里点以下，所以，采用PTC元件启动的电冰箱，两次启动的时间间隔应大于3～5min。

三、电动机保护装置——过载保护器

过电流和过热保护器又称为过载保护器，是压缩机电动机的安全保护装置。当压缩机负荷过大或发生卡缸、抱轴等故障，以及电压过高或过低而不能正常启动时，都要引起电动机电流增大；另外，制冷系统出现制冷剂泄漏，压缩机连续运行，此时电动机的运行电流虽然比正常运行时的额定值低，但由于系统回气冷却作用减弱，也会使电动机温升过高。过载保护器的作用就是当出现上述故障时切断电源，保护压缩机电动机不被烧毁。目前，家用电冰箱和房间空调器普遍使用的是双金属，蝶形保护器。它具有过电流和过热保护双重功能，一般与启动继电器装在一起，并紧贴于压缩机壳外表面。

过载保护器由碟形双金属片，动、静触点，端子，电热丝，调节螺钉和锁紧螺母等组成，碟形双金属片由双层金属片构成，上层金属片热膨胀系数小，下层金属片热膨胀系数大。在正常工作状态时，碟形双金属片处于将端子间的电路接通的位置。如图3.42所示为蝶形过载保护器结构图。

图3.42 蝶形过载保护器结构图

如果电路中的电流因某种原因超过额定电流时，电热丝即刻升温，碟形双金属片受热向上翘曲，使动、静触点断开，切断电源。电源切断后双金属片温度逐渐下降，大约十几秒钟后，双金属片复位。

如果压缩机电动机在运行过程中，运行电流正常，而压缩机壳因某种原因温度过高时，通过热辐射或热传导，蝶形双金属片也会因受热而动作，切断电路，对压缩机电动机进行保护。蝶形过载保护器的性能参数一般调定为：无电流负载时，触点断开温度为100℃～110℃，复位温度约为70℃～80℃；当电动机两绕组同时通电，而电动机不能启动时，过载保护器应在10s内断开；当只有运行绕组接通电源，而启动绕组没接通电源，造成压缩机电动机不能启动时，过载保护器应在30s内断开。

蝶形过载保护器中双金属片的加热需要一定时间，一般为10～15s才会弯曲变形、切断电路，而电动机的正常启动时间只有几秒，因此这种过载保护器不会因启动电流过大而引起误动作。出厂时，其延时断开和复位时间都已调好，在使用与维修中不需要进行调整。

基本技能

一、温度控制器

1.温控器好坏的判别

对于带有半自动化霜按钮的温控器，可以将万用表的两个表笔分别接在温控器的两个接线端子上，万用表置电阻挡，在室温下测得电阻应为零；按下化霜按钮，可以听到“咔嚓”声，电阻应为∞；当松开按钮后听到“咔嚓”声按钮弹回，且电阻又变为零，即说明感温剂没有泄漏。不能弹回即表明感温剂已泄漏，若感温元件正常，但电阻值始终为∞，则可将温度调节钮来回旋转数次，若触点仍不能闭合（即电阻仍不能变为零），则说明动作机构失灵或触点烧坏造成接触不良，需拆开修复或更换新品；若触点能闭合，可将温控器放入制冷正常的冰箱冷冻室内检查其灵敏度，当冷冻室温度降至温控器所控制的预定温度时，电阻值由零变为∞（即由接通变为断开），将温控器从冷冻室内拿出，经较短时间电阻值又由∞变为零，则说明温控器是好的，否则灵敏度不合格。

对于定温复位型温控器，因不具有半自动化霜功能，故只需检查其触点的接触情况和控温的灵敏度即可，方法同上述；但定温复位型温控器有三个接线端子，不同冰箱产品采用的温控器型号也不同，图3.43所示给出了三种不同的接线端子标示符号，图（a）中的6-3开关[同图（b）中的H-L和图（c）中的1-3]称为冷藏室温度补偿开关，它在控温可调范围内始终是闭合的，只有当温控器旋钮置于OFF（关）位置时，固定在旋钮轴上的绝缘拨杆拨开固定有触点的弹簧片而使触点6-3断开，而开关3-4[同图（b）中的L-C和图（c）中的3-2]称为温控开关，它的通断由箱内温度决定，在室温下应为接通状态。

图3.43 定温复位型温控器的三种表示符号

2.温控器调温与温差调节螺丝的调节

电冰箱温控器的调温与温差调节螺丝在产品出厂时都已调整在技术要求范围内，并用漆封固，一般不需调节，如果实属是由温控器失调而引起的故障，才需视故障现象进行调节。

需要调节温控器调温与温差范围的电冰箱必须保证其制冷系统工作正常，即蒸发器必须能结实霜，测量其冷冻室温度必须能达到其冷冻星级的要求，其低压回气管也不应结实霜等。现将三种类型温控器的调整规律叙述如下：

（1）普通型

顺时针调节调温螺钉一圈，动作温度可以提高0.5℃～2℃（因型号大小而异）；逆时针则下降。调整温差调节螺钉可调节动、静触点之间的距离，从而改变压缩机开停的温差，反时针调一圈，间隙增加0.4mm，开停温差增加约3℃，反之则减小；在调节前用香蕉水等轻轻擦去螺钉上的漆膜，调后再用漆封死。

（2）按钮除霜型

其调节调温和温差调节螺钉的方法与普通型相同，调节化霜终了温度高低的方法是：顺时针调节化霜温度调节螺钉，化霜终了温度调高，反之则降低。

（3）定温复位型

它具有两套弹簧机构分别调整接通温度ON和断开温度OFF。顺时针调节开点（ON）调整螺钉，开点（ON）温度上升，反之则降低，通常ON值调整在2℃～5℃之间，变化较小，不可随意调整；逆时针调节停点（OFF）调整螺钉，停点（OFF）温度上升，反之则下降，对定温复位型温控器，不要随意调节温差调节螺钉。

调节调温和温差调节螺钉，不论是顺时针还是逆时针调节，每次只能半圈半圈地调，不可一次调得过多，调多少扣应记住，同时应边调边记录压缩机开、停的时间比例、箱内温度及结霜情况。要想使冰箱能达到其规定的技术要求，不是经过一两次调整就能达到的，必须进行多次认真、耐心地调节，另外在调节前必须认真确定这些调节螺钉的确切部位，以免搞错而出现误调。

3.温控器的检修步骤

如图3.44所示为温控器修复连接图。如果故障为温控器的感温囊内感温剂泄漏或感温囊内压力过低，无法使温控器触点闭合时，一般应更换新的同型号的温控器。但有些进口冰箱的温控器不易买到，价格又较贵，此时可以拆下温控器对感温囊进行修复，其方法是：

图3.44 温控器修复连接图

（1）打压查漏

先将温控器从箱体上拆下并做好接线标记，然后将感温管的顶端切开封口，并焊上带有接头螺母（俗称“纳子”）的毛细管。再与三通修理阀（或带有阀门的真空压力表）相连，向感温腔内充入约0.6MPa的干燥氮气，然后放入水中查漏，将泄漏处补好焊后，再试压一次，确认不泄漏后，将感温囊放入干燥箱内在80℃～100℃下烘干2h，以保证感温腔内不含水汽，然后将感温囊装配好。

（2）定压

将温控器与五通修理阀、万用表和制冷剂（R12）钢瓶按图示连接好。将万用表置R×1Ω挡，两表笔接温控器的接线端子，将温控器旋钮拨于“1”挡位置，关闭进气阀B和放气阀A，此时1、2、3、4和5都不通，然后打开制冷剂钢瓶旋钮，并缓缓开启进气阀B，此时R12气体从五通阀口3进入，由口2充入温控器感温腔内，由口4进入精密压力表。随着感温腔内压力的持续升高，当达到动作压力时，便带动温控器触点动作接通，万用表指示为零，此时迅速关闭进口阀B，并记录下此时压力值（即动作值），再缓缓开启放气阀A，随着感温腔内压力的逐渐下降到某一值时，带动温控器触点断开，万用表指示由零变为∞。此时迅速关闭放气阀门A，并记录触点断开时的压力值。

（3）抽真空

将五通阀的接口1与真空泵相连。将A阀打开，B阀关闭，此时五通阀的1口与2口相通，开启真空泵，将感温囊内的气体抽出，当真空压力表指示到760mmHg时，关闭A阀。

（4）充灌制冷剂

这时应先关闭A阀和B阀，为了将R12钢瓶与口3连接管内的空气排除，先松开连接管与接口3的接头螺母，然后缓缓旋动制冷剂钢瓶的旋钮，用R12制冷剂气体将连接管内的空气顶出，并迅速拧紧口3的螺母。接着打开B阀，向感温囊内充入R12制冷剂，同时观察压力表，当压力达到定压时的动作值时，迅速关闭B阀（此时万用表测量其触点应接通）。然后用封口钳捏住感温管的封口，同时用锡焊封死。制冷剂充灌量的多少要根据定压时的压力值和当时的环境温度而定。表3.3所示仅供维修时参考。

按上述方法修复的温控器应装入冰箱内，并通电试验和调整。若箱内温度低于调定的温度，且旋钮已调至“2”点压缩机仍不停，可小心地逆时针调节温差螺丝，如果效果不好，应切开感温管的封口，重新抽真空，重新充灌R12，充灌量应比原来少一些（即动作压力值低一些）。若易停车，不易起车，则应顺时针调节温差螺丝，或稍多充灌入一些R12。

二、启动继电器

目前压缩机电机的启动继电器主要有电流线圈重力式（又称重锤式）和PTC元件两种。

1.重锤式启动继电器好坏的判别及检修

重锤式启动继电器的特点是其线圈与电动机的运行绕组串联，电流线圈重力式启动继电器使用时一定要垂直安装。检查其触点的接触性能是否良好，可以采用如下方法：将万用表置于电阻挡，两根表笔插入运行和启动两插孔内，再将启动继电器翻转过来，测得电阻应近似为零，恢复直立后万用表指针又回到∞，说明两触点接触良好，再用万用表测其电流线圈也完好，说明该启动继电器是合格的。如果触点接触不良，则可拆开上盖，用细锉或细砂纸修整好触点后方可继续使用；如果触点烧损严重或电流线圈损坏，则必须更换新品。

2.PTC启动继电器好坏的判别及检修

PTC是由钛酸钡和稀土元素制成的，其特点是常温时阻值较小，只有数十欧姆，当有电流通过时，电流产生的热量使温度升高，阻值增大，可达数百千欧，当温度升高到一定温度后，阻值维持不变，PTC就相当于一个开关，低电阻时相当于开关处于“开”的位置，高电阻时相当于开关处于“关”的位置。如果启动继电器的启动元件是PTC元件，可用如下方法检查其启动性能的好坏：

（1）用万用表R×1Ω挡测量其直流电阻值应为15Ω～40Ω之间，若阻值为0或者阻值过大则不能使用，则需更换新的PTC启动元件。

（2）用一个220V100W电灯泡与PTC元件串联后接入220V电源，此时灯光应立即点亮，十几秒后慢慢由暗淡而完全熄灭，此时切断电源，三分钟后，重新接入电源，灯光两次点亮，则说明PTC元件是好的，可以使用，反之则需更换新品。

三、过载保护器好坏的判别及检修

在电冰箱制冷装置中，电动机保护最主要的是过载保护，当电压过高、电压过低、压缩机负荷过大等引起转速下降时，通过电机的电流都会增大很多，电机绕组发热量也增大，此时用过载保护器切断电源，避免电机烧毁，电机过载保护器件有蝶形过载保护器和内埋式过载保护器两种。电冰箱压缩机常采用蝶形过载保护器，蝶形过载保护器其内部的蝶形双金属片是由两种金属复合而成，内凹面是高膨胀系数金属，外凸面是低膨胀系数金属，温度升高时，两种金属膨胀量不同，蝶形双金属片反转，由向下扣转变为上翘。在正常情况下，蝶形过载保护器触点常闭，如果电机电流过大，过载保护器内电阻丝温度升高，当温度超过过载保护器双金属片的反转温度，蝶形双金属片反转，触点断开切断电源，蝶形过载保护器用于全封闭压缩机的过载保护，安装时扣在压缩机外壳上，紧贴机壳，能相当灵敏地感受机壳温度，当机壳温度较高时，双金属片也会反转，因此这种过载保护器具有过电流保护和过热保护两种功能。当出现故障时主要检查其触点的接触性能是否良好，可采用如下方法：将万用表置于电阻挡，两根表笔分别接触两个接线端子，测得电阻应近似为零，则说明两触点接触良好，再看触点是否粘连，若没有粘连，则说明该过载保护器可以使用；否则应更换新的过载保护器；如果触点接触不良，则可拆开上盖，用细锉或细砂纸修整好触点继续使用，如果触点烧损严重，则必须更换新的过载保护器。

思考题

1.简述普通温度控制器的工作过程。

2.简述对电动机的性能要求。

3.简述重锤式启动器的启动原理。

4.简述PTC元器件的特性及启动原理。

5.简述过载保护器的结构及工作过程。

任务八 化霜电路、风扇电路、控制电路故障的检修

教学目的

1.理解电冰箱的化霜与控制电路的工作原理

2.掌握化霜、控制、风扇电路的故障检修

基本理论

电冰箱典型电气控制实用电路分析

电冰箱通常都设定有自动、半自动的控制系统，以保证在各种使用条件下，都能按照设定参数安全可靠地运行，电冰箱的控制系统包括温度自动控制、除霜控制、流量控制、压缩机启动控制以及过流过热保护控制等等，电冰箱的控制都是采用电路自动控制，人工只要设定冷藏室和冷冻室的温度即可，如图3.45所示为常见电冰箱的典型控制电路图。

图3.45 典型单门直冷式电冰箱的控制电路

典型单门直冷式电冰箱的控制电路如图3.45所示，由压缩机、启动继电器、过载保护器、温控器、箱内照明灯、门开关等器件组成，电冰箱运行时，由温控器根据设定的温度自动控制压缩机的开停；照明灯由门开关控制，开门灯亮，关门灯熄，如在运行中出现压缩机电机运行电流过大，压缩机温度过高等异常情况，过载保护器自动断开电路，待温度下降后再接通。

典型双门直冷式电冰箱的控制电路如图3.46所示，由压缩机、启动继电器、过载保护器、温控器、温度补偿电加热器、温度补偿开关、箱内照明灯、门开关等器件组成。温控器装在冷藏室内，根据冷藏室温度控制压缩机开停。由于冬季环境温度较低，冷藏室负荷较小；且有可能比冷藏室的温度还低，冷藏室无冷负荷；此时冷冻室负荷仍较大，但压缩机开机时间很短或长时间处于停机状态，冷冻室温度将无法保证。为了避免这种情况发生，在冷藏室中靠近温控器感温管处加设了一个温度补偿电加热器，用一个名为“温度补偿开关”的开关控制，当环境温度低于10℃时，将节电开关置于“开”的位置，温度补偿电加热器通电，加热温控器感温管，温控器提前接通，使压缩机运转。在夏天，使用温度补偿电加热器将增加额外的耗电量，将温度补偿开关置于“关”的位置。使用了温度补偿电加热器和温度补偿开关后，双门直冷式电冰箱既能在冬天保证冷冻室−18℃的温度，又可以在夏天不多消耗额外的电能。

图3.46 典型双门直冷式电冰箱的控制电路

典型双门间冷式电冰箱的控制电路如图3.47所示，由压缩机、启动继电器、过载保护器、风扇电机、温控器、化霜定时器、双金属开关（除霜温控器）、化霜加热器、限温熔断器、箱内照明灯、门开关等器件组成。箱内照明灯和风机由门开关控制，开门时风机停止运行，当接通电源后，化霜定时器的触点接通压缩机并开始累计计时，运转状态开始，此时压缩机运转，化霜加热器与化霜定时器电机串联，因化霜定时器电机电阻很大，化霜加热器上电压很低、发热量极小，这段时间通常为8.8h，压缩机累计工作时间达到设计时间后，化霜定时器的触点断开压缩机，接通化霜加热器化霜状态开始，此时压缩机停机，化霜定时器电机被短路，全部电压加在化霜加热器上，化霜加热器发热化霜，这段时间一般为25min；当蒸发器表面温度上升到8℃时，双金属开关断开，化霜状态结束，化霜加热器停止加热，由于化霜定时器的延时作用，压缩机并未运转，这一段时间为2～4min，然后化霜定时器的触点接通压缩机，新的工作周期开始。

图3.47 典型双门间冷式电冰箱的控制电路

基本技能

一、自动化霜电路故障的检查与排除

1.故障现象

开始时冰箱制冷正常，但过几天后从风门吹出的风量减小，冷度也明显不够，冰箱内温度不能降到规定的星级，如果停用两天后再使用，制冷又正常，但工作几天后又重复上述现象。

2.故障分析

出现上述故障的原因大多是自动化霜控制电路出现故障引起的。这是由于自动化霜电路不能按照规定的时间间隔将翅片盘管式蒸发器表面的积霜除掉，致使蒸发器翅片上的霜层越积越厚，最终堵塞了强制对流的风道，阻碍了蒸发器盘管吸收热量而造成冰霜降温性能不良。

3.故障排除操作步骤

检查故障时，首先可以打开冰箱后背的化霜时间继电器的扣盖，用万用表测量一下接化霜时间继电器的1-3触点是否接通。若没有接通，可慢慢地旋动继电器的手控钮轴，在听到触点动作的声音后（需仔细听），再测节器1-3触点是否接通，若1-3触点不能接通，则说明触点接触不良，需用零号细砂纸磨去结碳或氧化物，并用无水酒精将触点擦洗干净，保证接触良好；若能接通，则说明触点接通良好，此时可以用万用表的R×1kΩ挡，测量电机绕组的直流电阻值，正常时应有7.5kΩ以上的电阻值，有的电机绕组电阻为7.5～8.2kΩ，有的电机绕组电阻达到25kΩ左右。如电阻值正常，可以给冰箱通电，仔细地听一下定时电机的运转声音，如有声音，说明电机能正常运转计时，此时应打开翅片盘管式蒸发器的盖板检查：

（1）检查化霜超热保险（固定在翅片上），用万用表测其电阻应为零，若为∞，则说明化霜超热保险被熔断，此时应主要检查化霜温控器触点是否粘连，待故障排除后，只能更换新品（超热保险有65℃、70℃、76℃等规格）。

（2）检查固定在翅片上的化霜温控器。此温控器在超过（13±3）℃时触点应断开，用万用表测量时应不通，如导通，则说明此温控器的触点粘连，应修复或更换新品。如触点正常时，可将该温控器置于另一台冰箱的冷冻室中，在低于−5℃的温度下放置5～10min，用万用表测量其触点应为导通，否则说明化霜温控器损坏，应更换新品。

（3）检查化霜加热器是否烧断，化霜加热器为管状，与蒸发器盘管一起卡装在翅片内，测其电阻值，一般为300～320Ω左右，若为∞，则应更换新的化霜加热器。在个别电冰箱的化霜电路中还串入一个二极管和一个延时熔断器，在检查上述故障原因时还需检查这两个元件是否损坏或熔断。

二、风扇电机电路故障的检查与排除

1.故障现象

冷冻室和冷藏室的温度较高，制冷效果差，且不停机。

2.故障分析

在无霜双门双温电冰箱（如上菱BCD-180W型等）中，由于这种冰箱是靠风扇电机将蒸发器产生的冷气经过风道和风门吹入冷冻室和冷藏室来进行降温的，因此当风扇电机出现故障时，箱内的制冷效果将大大降低，造成冷冻室和冷藏室温度升高，压缩机长时间运转的故障。

3.故障排除操作步骤

遇到这种故障时，首先用手摸一下冷凝器是否热，如果冷凝器热，则说明制冷系统工作正常。此时可将冷冻室和冷藏室的箱门都打开，并同时按下冷冻室和冷藏室门开关按钮，观察风扇电机是否运转，有无冷风吹出；若风扇电机运转，则说明故障为至少有一个箱门在关门时不能将门开关按钮按下，此时可以适当调整箱门的位置，或将门开关垫起一些，使箱门关闭时能顶下门开关。如果手按两个门开关，风扇电机仍不转，则可进行如下检修。

（1）门开关触点接触不良或门开关接线松脱，此时可将门开关拆下修复。

（2）风扇电机绕组烧毁或断路。检查时，可以打开箱体背后的风扇电机扣盖，先察看绕组线圈是否有烧毁的痕迹，或闻一闻电机绕组有无烧毁的煳味，检查电机的接线插口是否脱落，并用万用表的R×10 kΩ挡测量电机绕组的阻值（一般为300～400Ω左右）；若电机电路中串有保险丝，则还应检查保险丝是否烧断，若查出故障为电机绕组线圈烧毁或断线，则应更换新的风扇电机或重新绕制。

（3）风扇的扇叶被凝霜卡住或因扇叶的固定螺丝松动。如果原因为前者，则应拆开冷冻室的塑料后壁，检查风扇扇叶孔圈加热器是否烧断，若该加热器损坏，则应更换新加热器，也可用相同规格的电热丝自行绕制，即可排除；若原因为后者，则只需将扇叶固定螺丝拧紧即可。

思考题

画出包括压缩机、启动器、过载保护器、温控器等控制器件的电冰箱的基本控制电路。

任务九 制冷系统制冷剂泄漏故障检修

教学目的

1.理解制冷系统制冷剂泄漏点的检查方法

2.掌握制冷系统制冷剂泄漏检修方法

基本理论

一、制冷系统泄漏点的检查

1.打压整体检漏

这种方法是将一定压力的高压氮气或干燥压缩空气充入冰箱的制冷系统，并用浓度适宜的肥皂水进行检漏，由于氮气是一种不含水、无色、无味、无腐蚀性、不燃烧、化学性质比较稳定的一种气体，使用十分安全，因此最好采用高压氮气。由于氮气瓶内的压力很高（一般为15MPa左右，故必须接入减压器后才能使用。具体方法是按图3.48所示连接好管路，并先打开真空压力表阀门。

图3.48 打压整体查漏管路的连接示意图

查漏时，先开启氮气瓶的阀门，此时减压器的高压表便指示出氮气瓶内的氮气压力，然后再按顺时针方向拧动减压器的调节杆，此时减压器的低压表和真空压力表同时指示出进入制冷系统氮气的压力。由于是对电冰箱制冷系统进行整体检漏，在未搞清楚其蒸发器结构之前，充气压力一般不要超过0.6MPa，因为高压氮气是由灌气管充入压缩机，再由低压回气管进入蒸发器，由于毛细管的节流作用，压力还不能很快地平衡。如果压力过高，超过1.0MPa，若蒸发器是板管式尚可承受，若是铝复合板式蒸发器，则两板之间将鼓起，甚至爆裂而损坏蒸发器，因此打压检漏时，高压氮气应慢慢充入，待压力平衡后，用毛刷蘸肥皂水涂抹各焊口，管接头及可能泄漏之处，凡是鼓出肥皂泡的地方即为泄漏点。

采用上述方法对于暴露在外的管路（包括冷冻室蒸发器内壁、冷藏室蒸发器及外露式冷凝器等）可以采用上述方法方便地查出泄漏点。若冰箱的蒸发器和冷凝器（包括门口除露管）属被聚氨酯泡沫塑料绝热材料灌死的情况，而外露部分又确认不泄漏时，则需充入0.6～0.8MPa氮气，并保压一段时间后观察真空压力表指示是否降低来进行判断泄漏与否，若保压30min左右压力有明显降低，则说明制冷系统产生了明显的“内漏”；若压力降低不明显，则可能存在“微漏”的故障。这时需要保压4h以上（必要时可以保压24h，因为这样可以排除环境温度变化对系统压力的影响）进行检查，如果确认是“内漏”，则需进行下面的分区查漏以确定泄漏点。

2.分区打压查漏

（1）高压区查漏与修复

高压区是指由冷凝器（或内藏式冷凝器）及门口除霜管构成的冷凝管路。打压前可以先用气焊焊下压缩机的高压排气管，并接入一块真空压力表，在干燥过滤器处焊下毛细管，并用一小段毛细管焊接在干燥过滤器上，另一端焊死，然后将真空压力表的进气管与高压氮气瓶相连接，如图3.49所示。

图3.49 高压区打压示意图

查漏时，先开启真空压力表阀门，再打开氮气瓶减压器的阀门向高压区充入1.2 MPa的高压氮气，因为属内漏的情况多数为“微漏”，因此应保压24h后看表压力是否下降，若表压力不下降，说明高压区不泄漏；若表压力下降则说明高压区泄漏。这时可以先用肥皂水检查外露式冷凝器是否泄漏，若外露式冷凝器不泄漏，则再视管路的具体连接方式分段进行打压查漏，直至查出泄漏点；外露式冷凝器泄漏，则可用铜焊或银焊补焊即可修复；若仅仅是门口除露管泄漏，而冷凝器为外露式，则可将门口除露管甩掉不用；如果是内藏式冷凝器和门口除露管都被灌死在箱体内，且产生了内漏，则可将内藏式冷凝器和门口除露管都甩掉，用与冰箱容积相匹配的外露式冷凝器来代替。安装时将冷凝器固定在冰箱的后背，然后将冷凝器的进气管与压缩机的高压出气管口连接，而冷凝器的出口接干燥过滤器即可，组装完毕后经打压，确认不再泄漏后再进行抽真空、加氟、试车、封口等操作，冰箱即可被修复。

（2）低压区查漏与修复

直冷式双门双温电冰箱的低压区主要包括冷冻室蒸发器，冷藏室蒸发器及其与之相连的低压回气管和毛细管。如图3.50所示为低压区查漏连接示意图。

图3.50 低压区查漏连接示意图

查漏前，先将低压回气管从压缩机上焊下来，接入真空压力表后再与氮气瓶的减压器相连，并将毛细管的进气口用气焊封死，检漏时，依次打开真空压力表的修理阀和减压器的阀门，向制冷系统的低压区充入0.5～0.6MPa氮气，再仔细用肥皂水检查外露的冷冻室和冷藏室管路、低压回气管和毛细管是否泄漏，排除外露部分管路泄漏的可能性后，可以保压足够长的时间（4h以上），观察表压力是否下降，若表压下降，则说明低压区被聚氨酯泡沫塑料灌死部分管路有“内漏”。

若冰箱的故障为蒸发器内漏（或蒸发器与内藏式冷凝器同时内漏），则因需要揭开后背进行查漏、补漏，因此维修的周期要长一些，为防止空气中的水分和杂质进入压缩机，可向压缩机内充入氮气后进行密封处理，方法是：先用气焊封闭低压管口，然后在灌气管口接上充气管，启动压缩机自身抽空后充入少量氮气，再启动压缩机将氮气与空气的混合气体再抽空一次，然后封闭高压管口，再对压缩机内充入氮气，待压力表指示为0.03～0.05MPa时，封闭泄气口，拆下空气管，即可拆下压缩机放置待用。

为便于开背修理，可视情况将电冰箱顶面板及上下箱门拆掉，再将箱体放倒在旧麻袋片上，后背向上，然后用凿子在箱体的边缘处将点焊凿开，自上而下将钢板撕下，撕钢板时应尽量细心保持钢板的平整，以保持修复后的美观。查漏时，可以先挖去蒸发器出入口处的聚氨酯泡沫，待露出蒸发器的出入口接头时，可重新向低压区充入氮气并用肥皂水查漏，若出入口接头处不泄漏，再挖去蒸发器管路部分的聚氨酯泡沫，待暴露出冷冻室蒸发器的管路时，可以再充入0.5～0.6MPa的氮气，并辅以肥皂水查漏。如果属于腐蚀性“微漏”也可用橡皮泥将需检查部分围起一个凹形面积，再打入0.5～0.6MPa的氮气，然后往橡皮泥凹坑内注入自来水观察有无气泡溢出来判断是否泄漏，查出泄漏点后，若泄漏部件为铜质，则可用低银磷铜焊补焊好；若泄漏部件为铝制，则最好采用胶粘法进行补漏。补漏固化后应充入0.5～0.6MPa的高压氮气保压若干天，确认所有泄漏点补好后，即可进行抽真空、灌入R12、试车和封口等工序，待制冷效果良好后，即可对箱体的绝热层进行聚氨酯发泡填充，若制冷系统同时还伴有内藏式冷凝器“内漏”的故障，则还应同时对箱体两侧的冷凝管路进行查漏补漏。

二、补漏技术

1.铜焊银焊补漏技术

若泄漏部位位于冷凝器盘管或低压回气管和毛细管等管路部位，则由于这一类管路都是铜管与铜管连接或钢管与铜管连接，因此在补焊前，只需对制冷系统管路进行适当的清洗，更换新的干燥过滤器，若泄漏点材质为铜管，则采用铜焊或银焊进行补焊即可；若泄漏点的材质为钢管，则采用铜焊进行补漏，冷凝器补漏后，还应涂以黑漆以恢复其原貌。

2.特殊补漏技术

如果是铝蒸发器泄漏，除可以采用铝焊补漏方法以外，还可以采用下述方法进行补漏。

（1）胶粘剂补漏

这是一种简单、可靠、操作又十分容易的行之有效的铝蒸发器补漏方法。可采用SA102快速胶粘剂、CH-31胶粘剂、JC-311胶粘剂和CX212胶粘剂等进行粘接补漏。补漏时，应将漏孔表面用砂纸打光，再用酒精或丙酮擦洗干净，并按说明书的比例混合均匀后涂在裂缝或漏孔部位，固化后可用5～6kg/cm2的高压氮气进行查漏试验，若不漏即可使用，为使胶粘效果更为理想，在补漏时可用薄铜片或薄铁片制成适合胶补点外形的加强片、加强管或加强夹来增强胶粘的强度，以使胶粘效果更可靠，如果对需补漏的蒸发器还需焊接低压回气管或毛细管时，则应先焊接后用胶粘剂补漏。

（2）摩擦焊接法

用焊锡70%、铝30%高温熔化后制成细焊条备用，在蒸发器渗漏处先用乙醚清洗干净，再用粗什锦锉打磨适当大小的焊接面，打磨好后用乙醚再次清洗干净，然后在补漏处下面用酒精灯火焰加热，并将松香熔于焊补面上，以免产生氧化层，再用100W电烙铁将自制焊条熔于焊补面上，并不断摩擦，当下面加热温度与电烙铁摩擦加热达到适当条件时，自制焊条即与焊补表面融为一体，即将泄漏点补焊好。

（3）酸洗焊接法

先将蒸发器漏孔周围用布擦净，并将小孔塞住，然后在漏孔周围滴几滴稀盐酸，用以除去铝表面的氧化铝薄膜，稍后再加入几滴较浓的硫酸铜溶液，等到漏孔周围都有铜膜覆盖时，用湿布擦去剩余的硫酸铜和盐酸溶液，然后用100W电烙铁进行锡焊补漏。

三、发泡技术

生产厂家的箱体发泡工作是在专用发泡设备内进行的，在维修处理时，只能进行人工操作的一次发泡，主要操作要领如下：首先将制冷系统管道用无水酒精将发泡表面擦洗干净，箱体在发泡前应尽可能使其保持在25℃。聚氨酯泡沫塑料是由A组分液体和B组分液体两种液体等量混合而成。应先准备两只量筒或量杯，分别倒入等量液体进行混合，同时不断搅拌，使其混合均匀，发泡时加温到40℃，效果最佳，然后迅速倒入需要发泡的部位，使其在发泡空间内任其自然发泡，切勿用其他物品去搅动，否则会破坏其发泡充填效果，并且造成不良的硬块，发泡液的体积和发泡后形成的泡沫塑料体积之比为1:10～15，对需填空间可按此比例配用发泡液。对需充填的空间可根据其形状作一次性发泡或分几次进行发泡，以保证充填完整，一般槽形的发泡空间充填效果较好，不形成空洞；而平面形的空间面积较大，不易充填完整，可分几次进行发泡充填。箱体发泡充填完毕后，将后背钢板经整形平整后，用白乳胶粘于新的绝热层上，并用自攻螺丝固定四周即可。

四、干燥与抽真空技术

如果电冰箱的故障为“冰堵”，而蒸发器和冷凝器等部件均被聚氨酯泡沫塑料绝热层灌死，无法拆卸，或不具备干燥设备，这时可以采用以下的方法进行干燥与抽真空。

1.加热抽真空法

按照图3.51所示的连接图接好，对系统进行抽真空，同时使压缩机启动运转，经过一段时间后，压缩机的温度达到50℃以上，此时因压缩机内温度升高，使机内的水分被蒸发而抽出一部分，同时系统内的真空度逐渐达到650～700mmHg，这时可以用点燃的喷灯或电热吹风机烘烤冷凝器、低压管道，使其烘烤温度在60℃左右即可。经过加热抽真空，由于管道内水分在真空状态下，其饱和温度降低，故系统中的水分即可快速汽化而被排除。约30min后先关闭修理阀，然后再使真空泵和压缩机停车，即完成了对制冷系统的干燥和抽真空处理。

图3.51 制冷系统抽真空与灌气连接图

2.氮气吹入抽真空法

图3.52 压缩机自身抽真空法

按图3.52所示连接好管路，对制冷系统进行抽真空20～30min，然后由修理阀向制冷系统内充入约0.6MPa的干燥氮气，使其吸收制冷系统中的一部分水分，再启动真空泵将充入的氮气排出，然后再向系统内充入氮气、再抽空，经过3～4次的充入和排出，即可关闭修理阀、完成对制冷系统的干燥和抽真。

3.R12吹入抽真空法

如果在修理中没有加热干燥和氮气设备时，可将R12作为干燥气体使用。其方法是：先将制冷系统抽真空20～30min后关闭修理阀，再从修理阀充入R12，当修理阀上真空压力表指示压力为0.049MPa（即0.5kg/cm2）时，关闭修理阀，并开动压缩机运转15min，压缩机停车后再开修理阀，对系统抽真空约30min，然后再次充入0.049MPa的R12制冷剂，开动压缩机约10min后再抽真空，这样反复进行两三次即可达到制冷系统干燥、抽真空的目的。采用这种方法干燥抽真空的优点是其干燥效果优于前两种方法，充入的R12不但吸收了系统中的水分，也可以大大减少系统中的不凝性气体，提高了冰箱的维修质量，而缺点是浪费了一些制冷剂。

基本技能

一、制冷系统制冷剂泄漏故障的检修

1.故障现象

制冷系统制冷剂泄漏的故障现象是：通电后压缩机启动运行正常，但运行电流小于额定电流，制冷系统表现为不制冷或制冷不良。

2.故障分析

制冷系统产生泄漏是电冰箱的一种比较常见的故障，由于电冰箱制冷系统内制冷剂泄漏造成制冷系统内制冷剂减少或完全没有，从而造成制冷不良或完全不制冷。

3.故障排除操作步骤

处理制冷系统制冷剂泄漏问题的关键是找出泄漏点并进行补漏，在确认电冰箱不再有泄漏点后，再进行抽真空、加氟、试车、封口等操作，冰箱即可修复。由于电冰箱的结构型号各不相同，其查漏方法也有所不同，又由于泄漏部件的材质不同，补漏的方法也不尽相同，这一点在维修中要特别注意。

二、试车运行常见故障的处理方法

制冷系统经维修处理并充灌完制冷剂后，试车时将会发现电冰箱并不一定制冷且运行不一定完全正常，而常常会出现以下一些故障现象。

1.制冷剂未灌进去

现象：打开充灌制冷剂的修理阀门时，听不见制冷剂流入压缩机的流动声。若用制冷剂液量筒充灌R12，打开三通修理阀时，量筒中R12液面开始稍微下降一点后便不再下降。通电试车时，冷凝器不热，蒸发器内也听不见任何气流声，完全不制冷。

原因：因充气管焊堵，致使制冷剂不能充入制冷系统内。

排除方法：排除焊堵点，重焊充气管，然后再抽真空、充灌制冷剂。

2.充灌制冷剂后，冷凝器只稍热一会儿，蒸发器不结霜

现象：充灌制冷剂时，能听到制冷剂流入压缩机的流动声，通电试车时开始冷凝器稍热一会儿以后慢慢变凉；开始时还可以听到蒸发器内微弱的气流声，随后逐渐消失；接在充气管上的真空压力表指示随着压缩机的运转逐渐下降，最后出现负压；蒸发器不结霜，冰箱不制冷。

原因：多数情况是低压吸气管焊堵。

排除方法：清除焊堵的焊料，重焊低压吸气管，打压查漏后抽真空、再充灌R12。

3.充灌制冷剂后冷凝器不热，压缩机工作电流很快增大

现象：电冰箱充灌制冷剂后通电试车时，手摸冷凝器和高压排气管都不热。接在电路中的电流表开始工作电流正常，随后增大，打开冷冻室门也听不到蒸发器有气流声，冰箱完全不制冷。

原因：多数情况是接干燥过滤器的毛细管被焊堵。

排除方法：焊下毛细管，清除干净流入干燥过滤器中的焊料，并重新处理毛细管的管口后，重新将毛细管焊好，保证不堵不漏后再抽真空，充灌R12。

4.充灌制冷剂试车后压缩机高压阀片被击碎

现象：充灌制冷剂后，接通电源时，压缩机工作电流很大（超过1.5A），压缩机运转声发闷，高压排气管不热，随后压缩机内发生皮球泄气般声音。

原因：多数情况是压缩机的高压管口或水蒸发加热器管口焊堵，致使高压制冷剂蒸气不能进入冷凝器管路进行循环、引起高压制冷剂蒸气压力增大，将高压阀片击碎。

排除方法：焊下压缩机，待焊口降温后，检查压缩机的压缩性能，若发现压缩机失去压缩性能，则更换新压缩机，并仔细清除流入高压排气管中的过量焊料；重新焊接，保证不堵不漏后再抽真空、充灌R12。

5.充灌制冷剂后，开始制冷正常，过几天后化霜

原因：一般都是由于制冷系统的“微漏”故障未完全排除或维修时出现新的“微漏”所致，该现象常出现在使用多年的电冰箱或可能接触腐蚀气体的冰箱中，而且故障一般都是铝蒸发器被腐蚀，出现砂眼引起，或铜铝接头锈蚀而形成微漏所致。

排除方法：按泄露故障检查方法继续查漏，并进行焊补或更换新的蒸发器。

6.充灌制冷剂后，蒸发器半边结霜，制冷性能差，低压端压力过低

现象：充灌完制冷剂，试车20～30min后蒸发器仍只有半边结霜，用温度计测量冷冻室温度，达不到星级标准，低压回气管温度偏高，低压回气管压力过低、甚至稍呈负压。

原因：若压缩机的压缩性能良好，则大多为制冷剂充灌不足所引起。

排除方法：只需补充适量的R12，并边充边用温度计监测冷冻室温度，直至适量为止。

7.充灌制冷剂后，制冷性能稍差，低压回气管挂霜过长

现象：充灌完R12，试车时开始蒸发器结霜正常，但后来结霜不实，甚至半边结霜、降温性能变差，手摸冷凝器温度偏高，观察低压回气管，可看见低压回气管部分或全部挂霜。

原因：充灌制冷剂量过多。

排除方法：从修理阀泄放掉多余的制冷剂，泄放一点后，随即观察低压回气管的化霜情况及冷冻室的温度指示，边泄放边观察，直至低压回气管上的霜全部化尽，冷冻室温度达到星级标准为止。

8.充灌制冷剂，运转一段时间后，蒸发器上的霜即化成了水

现象：充灌完制冷剂，起车后开始蒸发器结霜正常，但运转一段时间后，冷凝器逐渐变凉，与此同时，蒸发器内的积霜也逐渐化成了水，压缩机运行电流偏高，若用电热吹风烘烤蒸发器入口处的毛细管一段时间后，逐渐能听到制冷剂的气流声，随即冰箱又开始进行制冷，运转一段时间后又重复上述现象。

原因：由于冰箱的制冷系统内含水分过量，引起毛细管冰堵所致。

排除方法：将冰箱制冷系统的压缩机、冷凝器、蒸发器等部件放入电热干燥箱内烘干24h，加热温度为100℃左右，然后组焊装配，并重新抽真空、充灌R12。

9.充灌制冷剂后，冰箱制冷效果差

现象：充灌制冷剂后，冷凝器温度偏高，但结霜不实，制冷效果差，查低压端压力，发现接灌气管的真空压力表指示偏高（高于0.05MPa）。

原因：若制冷剂充灌适量，则很有可能是制冷系统中含有过量的空气。

排除方法：查明制冷系统进入空气的原因，排除后重新抽真空、充灌R12。

10.充灌制冷剂后，冰箱制冷效果很差，干燥过滤器发凉，压缩机长时间运转

现象：充灌制冷剂后，冰箱的蒸发器内根本不结霜，手摸干燥过滤器明显发凉，甚至在毛细管上出现结霜现象。

原因：毛细管或干燥过滤器产生微堵。

排除方法：焊下毛细管和干燥过滤器，排除微堵故障后重新焊接好，再抽真空、充灌制冷剂。

11.充灌制冷剂后制冷性能正常，但运行一段时间后不再制冷

现象：充灌制冷剂后，开始冰箱制冷正常，但运转一段时间后，即不再制冷，用电热吹风烘烤蒸发器进口处的毛细管也不能恢复制冷。

原因：很可能是制冷系统内脏物未清除干净，或制冷剂内含冷冻机油量过多而使毛细管产生脏堵或油堵所致。

排除方法：按排除脏堵或油堵故障的维修方法排除。

思考题

1.简述电冰箱的检漏方法有哪些？

2.简述电冰箱的补漏方法有哪些？

任务十 电冰箱脏堵故障检修

教学目的

掌握电冰箱脏堵的故障现象与排除

基本理论与技能

1.故障现象

在电冰箱使用的过程中，常出现不制冷或制冷不良的现象。导致该现象的原因，多因脏堵而造成。脏堵部位一般大多发生在干燥过滤器或毛细管进口附近，当然也不能完全排除冷凝器或蒸发器。根据脏堵程度不同，可以分成全堵或半堵两种情况。

（1）半堵的故障现象

随着电冰箱使用时间的增长，制冷系统内的少量脏物不断地粘附在干燥过滤器的过滤网上或毛细管进口附近的管壁内，形成了半堵。半堵后，由于毛细管的阻力增加，进一步对制冷剂进行节流，使系统内制冷剂循环量比正常时减少，使得流入蒸发器的R12也减少。整个蒸发器出现结霜不满的现象，导致电冰箱制冷不良、压缩机的工作时间也相对加长。毛细管阻力增加后，使冷凝压力增加，蒸发压力减小，压缩机的压缩比变大。这样冷凝器的冷凝温度和压缩机的外壳温度都比正常工作时要高，长期使用会使压缩机的使用寿命受到严重影响。因此，这一故障应引起用户和电冰箱维修人员的高度重视。

（2）半堵的检查方法

半堵故障（主要是毛细管半堵）有时容易被忽视，这主要是故障现象不很明显的缘故，特别是毛细管微堵，若不仔细检查就不会被发现。这就给检修带来了一定的困难。因此，要判断这类故障只有对电冰箱的冷冻室和冷藏室的温度进行严格的测量，并仔细观察蒸发器表面的结霜情况。如果发现冷冻室、冷藏室温度不容易降低（冷却性能差），蒸发器表面不能全面结霜，冷凝温度偏高，压缩机发烫等现象（均与正常制冷状态相比），则可判定为有半堵存在的可能。

半堵的故障现象极易与制冷系统存在微漏（制冷剂不足），压缩机压缩不良等故障现象混淆，但实际上它们之间存在差异，如压缩机、冷凝器的温度变化就不同。泄漏或压缩机不良时，冷凝器和压缩机的温度比正常运行时要低一些，半堵时则温度升高。

（3）全堵的故障现象和检查维修方法

电冰箱如果因全堵塞而造成不制冷，修理时切开压缩机上的加液管。一般有两种可能：一种是会有大量的制冷剂排出；另一种是加液管内处于真空状态。因为堵塞后，压缩机在继续运转过程当中，不断地吸气与排气，而制冷系统内由于管路堵塞，使制冷剂不能进行循环。当压缩机吸气口不停地吸气，导致压缩机机壳内部、吸气管等处于一种真空状态。检修时一旦将加液管切开，空气便会立即进入管内。凡遇到这种现象，即可诊断为全堵故障。

检查和排除全堵故障，应首先确定全堵的部位，即找出堵塞是在高压部分还是低压部分。

将氮气或R12从压缩机的加液管内充入，正常时的压缩机，冷凝器从干燥过滤器处会有气体排出，没有气体排出则说明这一部分有堵塞，检查低压部分时，将氮气或R12从干燥过滤器处充入。正常时经毛细管、蒸发器由压缩机加液处排出气体（由于经过毛细管，气体被降压，故排出气体压力较小）。如果没有气体排出，则按顺序进行检查，分段查找堵塞部位。找到堵塞部位，清除堵塞，按要求复原，冰箱即可恢复正常工作。

毛细管和干燥过滤器管路产生微堵的最明显现象是：在过滤器或毛细管的外表面手感很凉，有结露，甚至会结出一层白霜。这是因为制冷剂流过微堵的过滤器或毛细管时，产生节流降压作用，从而使流过堵塞处的制冷剂产生膨胀、汽化、吸热，致使堵塞处的外表面结露或结霜；若完全堵塞，则表现为冰箱不制冷。

2.故障分析

“脏堵”故障的发生主要是由于制冷系统内有过量的杂质所致，系统中杂质的主要来源是：个别零部件在加工过程中内外表面没有处理、清洗干净；零部件存放的环境卫生太差，管路密封不严，灰尘落在表面或进入管内；制冷剂和冷冻机油中含有杂质及低质量的干燥剂粉末所引起；压缩机运动件磨损的金属末和管路腐蚀后的脱落物等。脏堵故障尤其容易发生在有变形或死弯的毛细管部位，毛细管与干燥过滤器中滤网的距离过近也容易引起脏堵。另外，在焊接毛细管和干燥过滤器时，也容易将毛细管管口焊堵。

3.故障排除操作步骤

由于制冷系统堵塞而造成电冰箱不能制冷或制冷性能差，不外是由于产生了油堵、脏堵或冰堵而引起的。下面以“脏堵”故障为例完整地介绍制冷系统的维修工艺过程。

如果经检查后判断故障是毛细管或干燥过滤器出现脏堵，则可按下列工艺过程进行维修。

（1）焊开管路

首先点燃焊枪，并将火焰调节为中性焰，然后烘烤低压管焊接处，焊口烤化后将低压管拔下，待管子降温后充入约0.5MPa高压氮气。观察毛细管口有无氮气排出，若无氮气排出，则证明毛细管出现了“脏堵”。

（2）清洗管路中的脏物

出现脏堵故障，说明制冷系统中杂质的含量已远远超过了对系统洁净度的要求，因此在排除毛细管脏堵故障后，应对制冷系统管路进行全面的清洗。

排除毛细管脏堵的方法是：若蒸发器能够拆下，则连同低压吸气管和毛细管一起拆下来，然后从低压管一端充入0.6～0.8MPa的高压氮气，将毛细管伸直，并用温火（即无烟的碳化焰）从毛细管的断口开始，依次烘烤毛细管以使毛细管中的油污及其脏物被高压氮气冲出。要注意的是：若蒸发器为铝复合板式蒸发器，则氮气的压力不应超过0.8MPa。如果无法冲出毛细管中的脏物，则可连同低压管一起更换新毛细管。更换新管时，应先用湿棉纱将接在蒸发器上的铜铝接头包住，以免在焊接时将铜铝接头烧坏，同时也应在焊口接头与蒸发器铝板间垫以薄铁板用以隔热，在焊接新毛细管时，应使插入铜铝接头内的长度约为4～5cm，以免焊堵，将低压管和毛细管焊好，经查不漏后再对蒸发器进行清洗。

清洗制冷系统可采用四氯化碳、三氯乙烯或氯乙烯等清洗剂，并将制冷系统分为两部分，冷凝器为一部分，毛细管、蒸发器和低压吸气管为另一部分，清洗干净后，将蒸发器和冷凝器等放入电热干燥箱内烘干，内藏式冷凝器或不可拆卸的蒸发器可以采用电热吹风等加热并辅以抽真空进行烘干，烘干并冷却后将蒸发器和冷凝器安装好待焊。

（3）更换干燥过滤器

为了保证维修质量，对冰箱的制冷系统维修时，只要不是新冰箱，更换干燥过滤器是必要的，更换时先将经烘干处理后的新干燥过滤器用1MPa的高压氮气吹洗，并边吹边轻轻敲叩，以便吹尽其中的粉尘，并安装在冷凝器的出口端待焊。

（4）检查冷冻机油

拆下压缩机，并从充气管（或低压管）将冷冻机油倒入一个干净的量杯中（倒油时动作要轻缓，以免机内的消震弹簧脱落），检查其含杂质量及是否变色，若颜色变深或黏度明显变稠，应更换新油，若杂质过多，则需过滤并烘干脱水后再用或更换新油，并将压缩机重新安装好。

（5）焊接

熟练的冰箱维修人员此时可依次将高压排气管、低压吸气管、干燥过滤器、毛细管以及充气管一起焊好，但对于初学者来说，建议按以下步骤进行焊接：先将干燥过滤器接冷凝器的焊口焊好，然后将毛细管管口加工成良好的圆形，并插入干燥过滤器1.5～2cm，（使其管口距离滤网5mm左右为宜）并焊好。焊接毛细管时要注意：应使火焰均匀地烘烤过滤器一侧至暗红，既要防止将毛细管烤化，又要防止将毛细管焊堵。焊好后用小镜检查焊口是否严密，然后将0.3MPa氮气从高压管充入，观察是否有氮气从低压管排出。有氮气排出则说明管路畅通，反之则说明毛细管被焊堵，应排除堵塞后方可继续焊接。检查已焊接管路畅通后，即可将低压管、高压管和灌气管分别与压缩机相应的管口焊好，并仔细检查焊口质量。

管路焊好后，从充气管（应接有真空压力表）充入0.8～1.0MPa压力的氮气，然后用浓度适宜的肥皂水检查各焊口是否有泄漏点，同时也应观察真空压力表的压力读数是否下降。如指示下降，也说明有泄漏点，如若泄漏，则需重新补焊好，直到完全不泄漏为止。

（6）抽真空

将接有真空压力表的充气管与真空泵相连，先将三通修理阀的手柄转向接通真空泵，然后启动真空泵，并注意真空压力表的指针是否偏转至负压，以及从真空泵的出气口处是否有气体排出。若偏转至负压，且有气体排出，则抽真空20～30min，使真空度达到700mmHg以下，然后将三通修理阀手柄转向关闭位置，并将真空泵断电停止抽真空，观察真空压力表读数在5min内有无明显回升，若真空度不下降，则证明管路无泄漏处，即可进行灌气。

（7）充灌制冷剂

抽完真空后先将制冷剂液体量筒内充入足量的制冷剂，充灌制冷剂前应先排除连接管中的空气，方法是先拧松接真空压力表的螺母（纳子），再略开启三通阀，待制冷剂从螺母的缝隙处泄出时立即拧紧螺母，这样便排除了连接管中的空气。然后依次开启三通修理阀和接有真空压力表的截止阀，并观察制冷剂液量筒内制冷剂下降的刻度，待充到该冰箱铭牌规定的灌气量时，关闭截止阀和三通修理阀，便可通电启动压缩机进行试车。

（8）试车

启动压缩机后，观察真空压力表的读数，应从0.3MPa左右的压力降到0.05MPa左右即为正常，压缩机正常运转时真空压力表读数应基本保持不变，随后手摸冷凝器应感到逐渐变热，打开冷冻室门，应能听到蒸发器内的气流声，并且冷冻室内温度逐渐下降，直至蒸发器表面均匀结霜，待冰箱正常工作数小时（最好试车24h）后，待制冷效果完全正常时即可进行封口。

（9）封充气口

封口时最好应在压缩机运转时进行，因为在制冷剂进行制冷循环时，压缩机壳体内的压力仅为0.05MPa左右（停车时约为0.3～0.4MPa）。因此进行封口操作容易封住。封口时，首先用封口钳在距压缩机充气管管口约为2cm处连续夹扁两处，然后在距夹扁处约1cm处用中性焰将管子烤至暗红，并立即用钢丝钳在烘烤处掐断，再将要封口的充气管断口端向斜下方弯曲，（这样封口时焊料熔化下流恰好封住断口，）并用气焊的中性焰小火封口，一旦焊料熔化下流至断口时，立即撤火，然后在停车3min后将封口插入水杯中试漏，若无气泡吹出，封口即告完成。

任务十一 电冰箱冰堵故障检修

教学目的

掌握电冰箱冰堵的故障现象与排除

基本理论与技能

1.故障现象

开始运转时制冷正常，过1h左右就不制冷了，听不到蒸发器内“咝咝”的气流声，过一段时间后又能恢复制冷，而后又停止制冷，形成周期性重复发生堵塞。也可以在停止制冷时，对蒸发器出口处的低压吸气管用热棉纱加热，若加热后听到蒸发器中有“咝咝”的气流声，恢复制冷，则可证明是毛细管冰堵。

2.故障分析

“冰堵”故障的发生主要是由于制冷系统内含有过量的水分，以致在蒸发器入口处的毛细管内被凝结的冰堵塞所致。

3.故障排除操作步骤

若故障判定为冰堵，则应将制冷系统的各部件进行干燥处理，即拆下压缩机、蒸发器及冷凝器等部件，并放入电热干燥箱内，在100℃～105℃的温度下加热干燥24h，以驱除部件中过量的残存水分，若在加热的同时对部件进行抽真空，则可以加速水分的排除，以节省时间，在不具备电热干燥箱时，制冷系统的干燥处理可以采用“加热抽真空法”和“氮气吹入抽真空法”以及“R12吹入抽真空法”进行处理。制冷系统各部件干燥处理完毕后即可进行组装焊接，以后的维修工艺过程与脏堵的故障排除方法相似，这里就不再叙述了。

值得指出的是：为消除“冰堵”故障，有些维修人员采用向制冷系统中充灌甲醇的方法来消除故障，这种方法尽管有一定的效果，但将对冰箱的制冷系统造成严重的隐患，因此是不可取的。其原因是：①甲醇对铝蒸发器具有很强的腐蚀性，这就会在不太长的时间内被腐蚀成蜂窝状的沙眼，致使R12泄漏而报废。②加入甲醇后，将使R12与水的化学反应速度加快，使反应生成的盐酸（HCl）和氢氟酸（HF）增加，从而对电机绕组的腐蚀作用加剧，使其绝缘性能降低，轻者造成漏电，重者使绕组绝缘破坏，同时，生成的酸对金属的腐蚀会使镀铜反应更加严重，使阀片和阀板的气密性降低，甚至使活塞与气缸壁的配合性能较差，导致排气效率严重降低而报废。

任务十二 电冰箱的维修方法及常见故障原因

教学目的

1.掌握电冰箱的维修方法

2.掌握电冰箱的常见故障

基本理论

一、电冰箱的维修方法

依据正常电冰箱应具备的性能，在对故障电冰箱进行检查时，就会发现某些异常现象，为了能准确地检查判断出冰箱的故障所在，高质量地修复故障电冰箱，应遵循一个合理的维修步骤进行，实践证明修理电冰箱可按以下五个步骤进行。

第一步：听。除了应听取使用者对冰箱的使用及维修等情况的介绍外，应仔细听听冰箱的运行情况。

（1）通电时应仔细听听启动继电器（PTC启动继电器除外）及过电流保护继电器是否动作。通电时继电器触点吸合（听到“嗒”的一声），压缩机即运转为正常；若通电时听到继电器触点发出“嗒嗒”的吸合和跳开声或过电流保护继电器跳开的声音，则为不正常。

（2）通电后仔细倾听压缩机的运转情况。正常运转时，应能听到压缩机电机转动轻微的“咝咝”声；若听到下列噪声，则属不正常现象：①“嗡嗡嗡”声是电动机没有启动的声音，此时应注意过电流保护继电器是否动作。②“嗒嗒”声是压缩机内部运动部件因松动而发出的金属撞击声。③“当当”声是压缩机内吊簧断裂而发出的撞击声。④“嗤嗤”声是压缩机内高压缓冲管断裂，发出的高压气流声。注意：若冰箱的噪声较大时，则应仔细倾听噪声的来源，以便进一步排除故障。

（3）听蒸发器内是否有气流声，若听不到因制冷剂沸腾汽化而发出的气流声，则说明制冷系统堵塞或制冷剂全部泄漏。

第二步：摸。在压缩机正常运转的情况下，可以用手摸一下制冷系统有关部位的温度高低来判断制冷系统的故障。

（1）对于外露式冷凝器，在压缩机正常运行5min左右后，首先是高压管，然后是冷凝器，它们的温度将很快地升高，冷凝器的平均温度比环境温度一般约高15℃左右，并且自上往下温度渐降；而对于内藏式冷凝器，手摸冰箱底部的水蒸发加热器管路温度可达50℃左右，而两侧或后背也应手感温热。触摸电冰箱的各个部位是否温度异常。

（2）在压缩机正常运行约10min后，手摸蒸发器四壁应有冰手的感觉，用湿手触摸蒸发器表面，应感觉黏手，手指离开后应有白印。

（3）手摸干燥过滤器表面的温度应接近环境温度或手感微温。

（4）压缩机开始运转时，机壳不应很热，随着运转时间的增长，机壳温度也逐渐升高，在夏季机壳最高温度可达80℃左右。若运转时间不长，机壳温度达到90℃以上，则应视为故障。

第三步：看。观察电冰箱制冷系统所出现的现象也是判断故障的有效方法。

（1）观察电冰箱制冷系统的管道是否断裂，尤其要仔细检查管路的焊接处是否有渗漏的痕迹，有油渍处很可能就是渗漏点。

（2）通电后应检查箱内照明灯是否关闭正常，这也是检查电源是否正常的一种方法。

（3）看蒸发器的结霜情况，正常运行30min左右蒸发器四壁表面结霜是否均匀，这是检查冰箱制冷效果的有效方法之一。

（4）看蒸发器出口低压管结霜长度是否超过10cm，这是判断制冷剂是否充灌过多的直观现象之一。

（5）借助仪表测量判断故障：①测电压，判断电源及漏电故障。②测电流，判断电机故障。③测电阻，判断电机及其他电器故障。④测温度，判断制冷系统故障。⑤测压力，判断制冷系统压力是否正常。

第四步：分析。通过上述听、摸、看所发现的异常现象，经过分析即可判断出故障的大致部位所在。由于电冰箱是多部件的组合体，它们彼此相互联系，又相互影响，因此在实际维修中，只查出一种现象是很难正确判断故障所在的准确部位，一般需要找出两种或几种反常现象来判断一个故障，才具有较高的准确性，不可轻易断言，否则会带来维修中的不必要的麻烦。

第五步：修复。在比较准确地判断出故障的原因后，即可按相应的操作步骤进行修复，修复过程一般为先简单、后复杂，先电气线路、后制冷系统。

二、电冰箱维修注意事项

为了确保维修人员的人身安全，高质量地完成维修电冰箱的任务，必须注意以下事项：

1.对电冰箱通电前，应检查电冰箱的绝缘电阻，正常值应在2MΩ以上，绝缘电阻不合格的冰箱切记不可进行通电试验，以防冰箱漏电危及人身安全。

2.在气焊操作时，要严格遵守气焊操作规程，穿戴好工作服，手套和防护眼镜等劳保防护用具，防止烧伤。

3.在维修过程中需要更换的部件，如压缩机、干燥过滤器、蒸发器等部件在烘箱中100℃～105℃温度下烘干6h以上。

4.在泄放R12制冷剂时，应注意防止R12与明火接触，因为R12与明火接触时所产生的光气会危害人体健康。

5.维修电冰箱的制冷系统时，在未做好准备工作前（如尚未准备好各种气焊材料、工具及要更换的零部件等）不应打开管路系统，以免因长时间放置而使水分及杂质进入管路系统中，造成故障隐患。

6.在拆焊电冰箱的高、低压管及泄气管时，要选择好火焰的方向和位置，防止烧坏箱体和电气部件，必要时要用隔热板隔离。

三、经验与方法

1.冷冻油变质的鉴别

电冰箱压缩机冷冻油通常是无色透明的。使用一段时间后，油的颜色会发生变化；随着时间的延长，油的透明度减弱，颜色变深，一般情况下，呈淡橘黄色时还可以使用。检查冷冻油时，可将压缩机内的冷冻油放出一些（约5mL），取一滴在干净的白纸上，然后观察油的颜色，若油滴颜色很浅而且均匀，表明油没有变质，可继续使用；若油滴内有深色圆环或圆点，表明冷冻油已含有杂质；若冷冻油发黑并有焦煳味，表明压缩机内电机绕组已烧坏，应更换压缩机冷冻油。

2.维修前排放制冷剂的操作要领

电冰箱的修理有电气和机械两部分，当故障严重时需要全面检修；检修前应先将内部的制冷剂全部排放。首先将压缩机从制冷系统中拆下，拆卸前应将压缩机的排气管、吸气管切割下来。排气管的切割：用什锦锉将排气管从焊口部分约15mm处锉开，折弯后即可放出制冷剂。在管道切割时注意不要将排气口靠近人的面部和身体，以免制冷剂喷出造成“冻伤”；同时，若将制冷剂一下子放出，则冷冻油有可能与制冷剂一起排出。所以操作时不可以过急，先用什锦锉切开浅浅一小口，往复地折断，同时排气，直至制冷剂放净为止。

3.干燥过滤器的更换

（1）将原来的干燥过滤器从制冷管中拆除。

（2）将新的干燥过滤器焊接到冷凝器电路上。

（3）将毛细管与干燥过滤器焊接好。毛细管插入过滤器的深度要适当，若插入过深，会触到过滤网，形成半堵塞影响制冷；若插入过浅，焊料会流入毛细管内造成端部堵塞。将毛细管插入时，在插入深度15～20mm处用色笔作好标志，然后将毛细管插入；也可在该处弯曲限位，焊接时要快，温度不可过高，否则毛细管会变形或损坏。

4.压缩机切忌灌一般润滑油

电冰箱压缩机所用的冷冻油有严格的技术性能要求，如黏度、凝固点、闪点，酸度、水分等，绝对不允许用一般的润滑油灌入制冷系统内，否则会产生极为严重的后果，甚至导致设备报废。

5.紫铜管道焊接的注意事项

（1）电冰箱的管道为紫铜管，焊接的方法是钎焊，即在不熔解焊接母线（被焊物）的条件下采用气焊。

（2）使用气焊时要调到中性焰。

（3）焊接温度宜在600℃～650℃，用火焰将铜管烤至暗红色即可。要掌握火候，温度不可过高、也不可过低。温度过高易使铜管变形或造成焊物堵塞，温度过低易使焊接不牢。

（4）焊口上不得有水分、油污及氧化物，焊接前必须用细砂纸将其打磨干净，并用干布擦净，否则易产生堵塞或漏气。

（5）管子接口部分不能有毛刺、锈点、裂纹，否则焊接不牢或有漏气。

（6）正确掌握插管焊接插入深度和间隙，若两管内、外壁之间的间隙过大，焊料难以均匀地渗入，会出现气孔导致漏气；若间隙过小，则流进间隙内的填料不足，造成焊接强度不够或假焊，接头间隙必须控制在0.05～0.2mm内。

（7）焊接过程中，在冷却降温至料温凝固期间，不可对焊接部分施加外力或使其发生振动，否则焊接部分会产生开裂，松动而漏气。

6.用观察法判断制冷剂是否泄漏

当电冰箱缺氟时，制冷系统工作便会不正常，导致压缩机启动频繁。若发现电冰箱冷冻室内壁无霜（单、双门直冷式电冰箱正常时应有霜），或无冷气（双门间冷式电冰箱无霜但有冷气），即表明制冷剂不足。在电冰箱正常运转时，冷凝器的温度应自上而下逐渐降低，用手摸冷凝器管路（内藏式冷凝器可摸后背或两侧），若手感发热为正常的；若冷凝器不热（与室温相同）则表明制冷剂不足。

7.更换电冰箱冷部件应遵循原则

在更换电冰箱制冷部件时应首先考虑用原型号更换，若没有原型号制冷部件，则应考虑用型号相似的制冷部件进行更换。在更换制冷部件时应遵循以下原则：

（1）全封闭式压缩机的更换原则：首先要看压缩机的功率，若没有相同功率的压缩机，应选择功率不超过原压缩机功率±10%的压缩机更换。若更换后的压缩机比原来的要小，应适当截去一段毛细管，反之应适当加长毛细管，同时也要减少或增加制冷剂的充注量。更换后压缩机的制冷剂应与原压缩机相同，否则容易损坏制冷部件，因为不同制冷剂对润滑油的性能要求及电机漆包线的要求均不同。同时还要注意压缩机的额定电压。

（2）冷凝器的更换：电冰箱的冷凝器有内藏式和外置式两种。内藏式冷凝器安装在冰箱的左右侧或后侧，与箱体发泡保温层连成一体。若这种冷凝器发生泄漏应改装成外置式的冷凝器。外置式冷凝器最好选择较大（以电冰箱后侧尺寸为准）的钢丝管式冷凝器。

（3）蒸发器的更换原则：电冰箱的蒸发器的类型多种多样，有吹胀式、翅片管式等。而这些蒸发器绝大多数是铝制品，其损坏的可能性较大。有些蒸发器（翅片管式）更换比较方便，而镶嵌在发泡层内的蒸发器（如吹胀式）拆卸更换就比较麻烦，若该类蒸发器损坏时应废弃不用，改用另外一只规格相近的蒸发器安装在合适的位置即可。

（4）细管的更换原则：毛细管是制冷系统中重要的部件，它是一根细长紫铜管，其内径一般为0.4～1mm，安装在干燥过滤器和蒸发器之间，毛细管容易发生的是堵塞故障，若遇到该类故障时不能随意截断毛细管，若无法用气流排出堵塞物时应更换新毛细管。换新毛细管时应注意原毛细管内径和长度，不得随意改变其内径和长度，更换后还必须试机观察，若效果不佳应根据实际情况进行处理。

（5）干燥过滤器的更换原则：由于过滤器是用来吸收制冷剂中的杂质和水分的，所以更换时应注意，在打开其包装袋后应尽快地焊接，以防空气中的水分进入，影响制冷效果。

8.冰箱温控旋钮不能乱拨

电冰箱的调温开关是一种热力型继电开关，其充气的感温管紧贴蒸发器的出口处，当蒸发器表面温度变化时，感温管内气体的压力也会发生变化，从而控制压缩机的启动和停止；在正常的启动和工作状态下，压缩机的低压端和高压端的压力基本趋于平衡，压差极小。若使用中将温控旋钮任意拨动到最低温度处，会使压缩机的停、开频繁，启动不断。同时使压缩机吸气腔、排气腔内的压力差和压力比增大，造成电机经常性瞬间强制启动，日久将缩短冰箱的使用寿命。

9.浅谈冰箱的加氟

维修冰箱时，常需重新加灌氟利昂，氟利昂的加灌量既不能多，也不能少。一般有以下四种情况：

（1）灌量适宜：冰箱制冷正常，冷凝器发热，过滤筛有微热感，打开冰箱门能听到蒸发器内制冷剂均匀的流动声。手摸蒸发器出口的低压回气管处有冰凉感，但基本不结霜。

（2）加灌量偏少：蒸发器只有半边结霜，蒸发器内制冷剂的流动声过小或不均匀，压缩机温升较低。

（3）加灌量偏多：加灌后低压回气管全部结霜，制冷效果差，压缩机长期运转不停机。（4）加灌量严重偏多：加灌后蒸发器开始结霜正常，片刻后蒸发器全部化霜，冷凝器很热，蒸发器特别凉但不结霜。

因此，加灌氟利昂的量一定要合适，否则制冷效果无法达到要求。家用冰箱充灌量不应超过10～25g。

10.R600a电冰箱的维修方法

R600a又名异丁烷，是一种碳氢化合物，也是人们常用的打火机气体的主要成分。R600a无色，微溶于水，性能稳定，是R12制冷剂的理想替代物。不少新型的环保电冰箱已使用R600a制冷剂。但是R600a的最大特点是与空气混合在一定的浓度范围内若遇到明火会发生爆炸，浓度极限为1.9%～8.4%（体积），所以使用时尤其要注意安全。R600a制冷剂与传统的矿物油和烷基苯油完全相溶，因此可以使用常见的冷冻油。所使用的压缩机气缸容积比使用R12的电冰箱要大65%～70%，而外形尺寸基本不变。由于单位制冷剂的制冷量增加，故制冷剂的充加量比R12系统少40%左右，对制冷系统的泄漏量必须严格控制。由于R600a易燃，故电冰箱电路元件也有所区别，R600a压缩机铭牌上应有黄色火苗易燃标志。又由于R600a的分子直径较小，故要求采用专用的XH9干燥过滤器。维修操作步骤如下：

（1）与制冷剂接触的管、阀等要专用，避免与使用其他制冷剂的维修器材相混。

（2）将排气管引至室外，用专用钳子卡在干燥过滤器处，启动压缩机运行5min后停止，振动压缩机以便与冷冻油相溶的部分制冷剂排放出来，暂停3min后再接通电源启动压缩机，将制冷剂含量降到最低。

（3）断开电源，密封干燥过滤器的排气孔，将专用钳子卡在压缩机的低压管处，用专用真空泵抽真空，将排气管置于室外，抽真空时间不少于10min。

（4）用割管刀拆去压缩机、干燥过滤器，用氮气将管路吹5s以上，更换相应部件，焊接各接口。

（5）充加氮气检漏，经检查判断后放掉氮气，抽真空20min以上。

（6）因R600a制冷剂的充注量很少，故应使用较高精度的制冷剂充注设备，例如用电子秤来称取灌注的制冷剂，或根据吸气压力判断制冷剂的数量是否合适。

（7）用专用封口维修接头“洛克令（LOKRING）”进行封口。

（8）用肥皂水检漏。

（9）将电冰箱通电运行，以便对电冰箱的性能进行检查与判断。

在维修时应注意以下问题：

（1）维修中若更换压缩机，则灌注量为规定值；不更换压缩机时，灌注量为规定值的90%。

（2）因使用R600a作制冷剂的电冰箱有一定的危险性，故应尽量避免在居室内打开制冷系统并进行维修操作。

（3）存放更换下来的压缩机时，应将冷冻油倒去并密封各管口。

（4）操作时要避免静电而产生火花，所有的设备接地必须可靠，接线应牢固，不允许出现错接现象。

（5）制冷剂的装卸、运输和存储应符合易燃危险物的操作规程。

11.维修电冰箱时如何达到规定的真空度

（1）抽真空设备所用的真空压力表量程太大，许多真空压力表量程为−0.1～1.5MPa，133Pa在表上很难分辨。

（2）精度较高的真空表虽然指示真空已达到133Pa，实际是指压缩机壳内和蒸发器的真空度，而高压侧仍在1MPa以上。

（3）抽真空的时间太短，例如使用抽气速率为0.25L/s的真空泵，按习惯抽空15min，显然是达不到真空要求的。

（4）同型号的真空泵，由于受使用年限、密封状况、泵内真空泵油的液面高度等因素影响，即使抽真空的时间相同，达到的真空度也不会相同。

12.冰箱的实践经验数据

（1）冷冻室如果使用Φ8铜管，其长度应为15cm/L, L为有效容积，是指实际测量内壁径计算出的容积。

（2）冷藏室如果使用Φ8铜管，其长度应为2cm/L, L为有效容积。

（3）如果使用Φ6铜管，其长度与使用Φ8铜管的长度比为4:3。

（4）毛细管因内径、壁厚以及所用压缩机型号的不同，必须经实验确定所选用毛细管的长度，即压缩机吸气口开口，排气口接毛细管，压缩机运转后，其排气口压力值为1MPa时的毛细管长度即为合适的长度。比如，①“冷冻室”宽、深、高分别为37cm、37cm、27cm，有效容积为36L、96L，若使用Φ8铜管，管长应为5.55m；②“冷冻室”为前者的70%，即3.88m；“冷藏室”宽、深、高分别为44cm、44cm、80cm，计算出的容积再减去压缩机等部件所占空间，实际应为149L，使用Φ8铜管的长为2.98m。实验得出毛细管长度为3.2m较合适。

13.冰箱修理中注氟的操作技巧

抽空后，把加氟管与真空泵相接的一端接到氟瓶上，打开瓶阀，在加氟管与压力表相连的一端放掉管内空气，打开表阀便可以听到氟（气态）从工艺管流到压缩机内。几分钟后启动压缩机运转，把耳朵贴在冰箱侧面应听到连续的喷发声，手摸冷凝器的始端应开始发热，随着注氟量的增加，发热的面积逐渐增大（冬季温度低于夏季温度）。当压力指示为正压时，停止充注，运行10min后，若喷发不畅，可轻击过滤器；若仍无效，则应停机，用电吹风吹喷发器喷发入口，使高低压平衡，切断过滤器出口处毛细管，使管内R12从毛细管慢慢放完，再迅速换一只新的过滤器，特别是在温度较大的环境或阴天，要越快越好，然后重新抽空注氟。注氟量合适的标准为：手摸回气管发凉（但不能结霜），冷藏室小蒸发器结满霜，表压一般在0.05～0.07MPa，能自动开停即可。特别是一些低压内漏经粘补后的旧冰箱，运转几十分钟后可能出现堵塞，表现为表压呈负值，冷凝器变凉，压缩机响声更大，听不到喷发声。遇到这种情况可以拔掉电源，待几小时表压恢复后重新开机，边运转边轻击过滤器。重复几遍，一般都能达到满意效果。

14.对电冰箱制冷系统管路的检修方法

（1）检漏，包括目测检漏、肥皂水检漏、氮气保压检漏和检漏检查。

（2）检查管堵，包括油堵、冰堵、脏堵和焊堵。

15.正确维修使用不同制冷剂的电冰箱

对使用HFC134a制冷剂和CFC12（R12）制冷剂的电冰箱，维修时应注意以下几点：

（1）压缩机不能互换：HFC134a又名四氟乙烷，热性能与CFC12十分相近，不可燃、无毒无味、使用安全。与R12相比，HFC134a蒸发压力较低，冷凝压力较高，压比更大。低压时比制冷量小，制冷效率较低。为获得相同的制冷量，故需对压缩机的构造、材料做部分改动，包括漆包线绝缘材料的选用以及内装的润滑油，以便获得良好高效的实际工作效果。因此不能与使用传统CFC12制冷剂的电冰箱压缩机互换。

（2）采用特定冷冻油：压缩机冷冻油必须与制冷剂相溶，并且要有良好的润滑性、密封性、低温流动性及化学稳定性，由于HFC134a压缩机一般采用与之相溶性好的脂类或聚二醇（PAG）油，与CFC12压缩机所用的矿物油不同，故不能互相代替。否则不仅不能满足压缩机的润滑要求，而且还有可能凝固堵塞制冷系统，故切忌混用。维修抽真空时，真空泵必须更换为脂类冷冻油的真空泵。

（3）干燥过滤器不能替代：对CFC12系统而言，选择XH-5型干燥过滤器便能吸收水分。而对HFC134a系统而言则应选用吸水性更强，体积更大的XH-7型干燥过滤器，因二者所选用材料不同，维修时不能互相代用。

（4）维修操作时间应尽量缩短：HFC134a电冰箱制冷管路要求超净度高，制冷系统的抽空时间比CFC12长，以确保真空度不高于60Pa。维修实践中常采用二次抽空的方法，即第一次抽空5min，充注10g HFC134a制冷剂，然后再抽空20min，这样即可缩短抽真空时间，效果也更好。焊接HFC134a电冰箱制冷系统时，要尽量使用干燥助焊剂，不易获得干燥助焊剂的地方也可用铜银焊条或低银焊条代替，但是不能使用焊剂。

16.如何判断电冰箱压缩机阀片碳化

电冰箱阀片、阀板发生碳化的主要原因有：

（1）零部件清洗、干燥和防锈不彻底或制冷剂中有杂质。

（2）制冷系统真空干燥不彻底或制冷剂R12含水量太高，水与R12发生化学反应，生成盐酸，进而在制冷系统中腐蚀漆包线、铝等金属，腐蚀物一旦粘在压缩机阀片和阀板上，即产生碳化现象。

（3）有些维修人员为防止或消除冰堵故障，修理时向制冷系统加入少量甲醇，导致化学反应，产生固体醇铝。

防止压缩机阀板、阀片产生碳化物的方法：

（1）压缩机试机时间过长时，高压腔内要除去积水。

（2）久置于空气中的制冷系统抽真空的时间应相对延长，一般为8h以上。如果条件允许，最好一边抽真空，一边为蒸发器、加热器加热。

（3）改变抽真空的方法，将从低压加液管抽真空改为从高压端过滤器抽真空，效果更佳。

（4）制冷系统检漏或清洗时，应采用氮气或R12，不要用空气。

（5）清洗和干燥时，清洗剂最好用煤油，不要用汽油，可减缓锈蚀现象的发生。

（6）禁止往制冷系统中加甲醇。

17.如何判断毛细管“脏堵”

毛细管脏堵的原因主要是制冷系统不清洁所致。毛细管脏堵有两种情况：一种是微堵，冷凝器的下部分聚集大部分液态制冷剂，流入蒸发器的制冷剂流动声明显减少，蒸发器内部只能听到“嘶嘶”的过气声；有时也能听到一股一股的制冷剂流动声，蒸发器结霜时好时坏。另一种是全堵，发器内听不到制冷剂的流动声，蒸发器不结霜，若将毛细管与干燥过滤器连接处剪断，制冷剂喷出，即可判断为毛细管“脏堵”。

18.电冰箱压缩机的外部和内部检修方法

（1）电冰箱压缩机的外部检修法：①冰箱压缩机发生内堵时，可以先拆开管路，用空气压缩机的排气管将高压空气压入压缩机的高压腔，再由高压腔进入低压腔，使积累杂质脱离阀片，即可达到清除的目的，该方法在内堵不严重时有效。②冰箱压缩机发生抱轴且确定绕组正常时：将高压管和一个低压管堵住，再由另一个低压管向压缩机注满冷冻油，然后将管口封死，接着用橡皮锤沿压缩机的外壳用力敲击，直至抱轴微微松动，于是机油便可浸入抱点润滑，此法可重复进行直至故障排除。按上述方法给压缩机加冷冻油后，将压缩机放入烤箱内，温度在80℃左右，保持30min即可通电试机。将压缩机启动元件拆开，换入50µF左右的电容，再多次启动压缩机，使压缩机在大电流冲击下，抱轴发生松动。

（2）冰箱压缩机的内部检修法：①若压缩机绕组不良，应先从整机上拆下定子绕组，拆卸时应记录好绕组周长、匝数、跨距、线径，并用优质耐氟线绕制。②若阀片、活塞、气缸、转轴、缸体发生机械故障，其中损坏或磨损的均应换新。

19.快速判断冰箱温控器好坏

（1）压缩机停机5min后，先将温控器开关置6～7挡，此时应开始工作。

（2）工作5～7min后，将温控器拨回1～2挡，此时压缩机应停止工作。

（3）停止5min后，将温控器再拨到6～7挡，压缩机就能正常工作。

四、电冰箱常见故障及原因

电冰箱常见故障及原因，如表3.4所示。

基本技能

分析以下电冰箱故障并检修。

例1 一台雪花BCD-170型电冰箱，使用两年后出现运行周期增长，箱内温度始终达不到设定值。

分析：经检查冷凝器不热，冷冻室、冷藏室不冷，判断制冷系统泄漏。将过滤器与毛细管连接处以及压缩机高压管焊接处断开，再将过滤器、毛细管、压缩机高压管三个管口都焊封，在压缩机工艺管与箱体相连的高压管上焊装一只带压力表的三通修理阀，使制冷系统的管路分为高、低压两部分。然后向低压部分充入氦气，使压力达到0.8MPa；高压部分充入氦气，使压力达到1.6MPa；保压24h后，发现高压侧压力不变，而低压压力下降为0.3MPa，说明低压部分泄漏。经仔细观察，发现蒸发器右下侧有油渍，用软布将油渍擦除后，发现有一细小砂眼，判断制冷剂从此砂眼处缓慢泄漏掉。因漏点很小难以发现，随着时间的延长，造成制冷剂不足而引起制冷效率下降。

检修：采用粘补法，先将漏点周围用乙醇清洗干净，用锉刀打磨光洁，然后涂上JC-311黏合剂，待其固化后，恢复管路，进行抽空处理后充入制冷剂，试机，故障排除。

例2 一台上菱BCD-202L型电冰箱，压缩机始终运转，冷冻室能制冷而冷藏室不制冷。

分析：该冰箱为间冷式，箱内制冷是依靠风扇转动冷气循环实现的。首先怀疑风扇有故障。打开箱门检查，照明灯能点亮，用手按下门开关，风扇转动正常，说明故障仍在制冷系统。检查接水盘无化霜水，拆开冷冻室内的风道隔板，发现蒸发器被冰盖得严严实实，风道已被阻塞。由此判断化霜电路有故障。由于不能化霜，虽然风扇能运转，但风道被冰块阻塞后，冷气不能进入冷藏室，冷藏室不能制冷而导致压缩机不能停机。

检修：首先用70℃左右的水将蒸发器上的冰溶化，然后再对化霜电路进行检查。根据相关电路原理；制冷时市电电源由温度控制器加至化霜定时器开关第一脚，此时定时器开关有两种切换状态：当定时器开关第一、二脚接通时，压缩机启动制冷，同时市电经定时器电机的b端至双金属片温控开关。此时该温控开关未接通，化霜电路不工作。当冷冻室下降到−5℃时，双金属片温控开关接通，化霜定时器电机通电开始计时。一旦累计计时达12h后，定时器开关第一、三脚接通，市电由温控器，化霜电热丝，限温熔断器，双金属片开关而接通，化霜开始。待化霜5～10min后，蒸发器温度上升到12℃左右时，双金属片温控开关断开，化霜结束。此时化霜定时器开关第一、三脚仍旧接通，市电经温控器、化霜定时开关、化霜电热丝、限温熔断器、化霜定时器电机以及压缩机而形成回路，化霜定时器电机正常运转。两分钟后，化霜定时器开关第一、三脚断开，而第一、二脚接通，进入下一次化霜定时。根据上述原理，对该冰箱的化霜定时器、化霜电热丝、限温熔断器、化霜定时器电机以及双金属片开关进行检查，发现双金属片开关已被损坏。该双金属片开关损坏后，尽管冷冻室温度下降到−5℃，化霜定时器电机因无工作电压而不能转动计时，造成不化霜故障。更换一只同规格双金属片温控开关后，化霜电路恢复正常，压缩机不停机故障得以排除。

例3 一台美菱冰箱能自动启动，但1min后就停机，间隔2～3h后又启动，1min后又停机。

分析：“开机率”过低，达不到制冷效果，冷冻室内的鲜肉不冻结，冷藏室的温度要超过10℃以上才启机。说明温控器有感温能力，但调整温控旋钮作用不大，除非置于常开挡才能达到制冷温度，几乎靠手按控才能正常使用。检查发现感温管探头没有卡于规定位置，而是悬于冷凝器面板背后，紧贴在冷凝管壁上。所以每次开机时感温管探头很快感受到低温而指挥停机。

检修：把感温管探头移至冷凝器外面板规定的位置上固定住，该冰箱恢复正常。

例4 一台航天BCD-222型电冰箱，压缩机不停机，但冷藏室不制冷。

分析：该冰箱为直冷式双温双控型，通电试机，发现电流运行正常，手摸冷凝器温热，有气流声，但冷藏室蒸发器不结霜。经检查冷冻室蒸发器进入第二毛细管有温感和气流声，而冷藏室蒸发器进入的第一毛细管却发凉无声。初步判定为第一毛细管堵塞。停机后，断开第一毛细管与电磁阀连接处，发现靠电磁阀侧排气正常，而靠毛细管侧无气流排出。说明第一毛细管堵塞。

检修：将电磁阀侧出口封住，断开压缩机工艺管焊入修理阀，充入0.6MPa的氮气对毛细管吹堵无效。于是沿毛细管断开处逐步截短毛细管，当截掉20mm时，突然气体喷出，说明脏堵段已被截去，这时继续加压排堵至无污物为止。因为截掉20mm后不影响毛细管的使用，按原位焊接复原后，经抽真空充入制冷剂，开机试验故障排除。

例5 一台长岭BCD-203电冰箱，压缩机运转不停，冷冻室不制冷，冷藏室制冷正常。

分析：该冰箱采用直冷式双回路制冷系统。通电试机，经查其工作电流正常，冷凝器温度较正常时低。打开冷冻室检查，蒸发器不结霜，手摸第二毛细管感觉凉意，但无制冷剂气流声，初步判定为第二毛细管堵塞。为了确定是冰堵还是脏堵，停机后用热毛巾对第二毛细管加热，半小时后仍无反应，故判定为脏堵。

检修：断开毛细管与电磁阀焊接处，发现靠电磁阀侧有气体排出，而靠毛细管侧无气体排出。将电磁阀侧出口封住，断开压缩机工艺管，焊入修理阀，充入0.6MPa的氮气对毛细管进行吹除无效，再加压至0.8MPa时，突然气体喷出，说明脏堵排除。这时恢复管路，更换干燥过滤器，再抽真空、充入制冷剂，故障排除。

例6 一台海尔BCD-220电冰箱，冷藏室和冷冻室均不制冷，也不停机，红色报警灯亮。

分析：由于红色报警灯亮，估计冷冻室温控正常，故障可能出在制冷系统。经检查制冷系统各外露管道无泄漏痕迹，手摸冷凝器不热，用耳朵贴近箱体听不到制冷剂流动声。旋转冷藏室温控器，使电磁阀强制通电，这时能听到制冷剂的流动声，说明系统能制冷，只因脏堵而不能自行进行第二回路的循环。由此判定两路制冷循环回路的公共部分无故障，故障出在第一循环回路的非公共部分，即电磁阀Ⅰ、Ⅲ管路和第一毛细管。通电启动压缩机，用电钻将电磁阀管口 Ⅲ与第一毛细管连接处钻一个0.5mm小孔，也无制冷剂喷出，再把管口 Ⅱ与第二毛细管连接处钻一小孔，也无制冷剂喷出；关闭冷藏室温控器，使电磁阀通电换向，这时管口 Ⅱ即有大量制冷剂喷出，由此说明电磁阀Ⅰ、Ⅱ管路通畅，而Ⅰ、Ⅲ管路有堵塞现象。

检修：一边来回旋转冷藏室温控器，使电磁阀反复通断电，一边用螺丝刀敲打电磁阀外壳，这样反复几次，利用制冷剂将Ⅰ、Ⅲ管路内的脏物冲走，然后更换干燥过滤器，焊好管路，经检漏及抽真空后，充灌制冷剂。

例7 万宝BYD-158型双门直冷式电冰箱冷藏室蒸发器结霜；冷冻室蒸发器不结霜，即冷藏室还能制冷，冷冻室不能制冷，且压缩机长时间工作不停机。

分析：首先应了解该冰箱制冷系统的走向，压缩机吸气管吸入来自蒸发器的低压蒸气，经压缩机把高温高压气体排至冷凝器、过滤器、毛细管（节流作用），低温低压液体进入冷藏室蒸发器、冷冻室蒸发器，低压蒸气又回到压缩机，完成整个制冷循环过程。当制冷系统有漏点时（制冷剂泄漏），制冷能力下降，即出现冷藏室和冷冻室不能制冷的现象。为了准确判断漏点所在的位置，按下列方法检查即可：

（1）把电冰箱制冷系统分为两部分检查，即冷凝器、防漏管、过滤器为高压部分；蒸发器和毛细管为低压部分。

（2）焊开与压缩机连接的吸气管，过滤器与毛细管连接处，并把断开毛细管焊死，用压力表连接吸气管并充氮气，使压力表指示在1MPa进行定压检漏，观察18h后，发现压力表指示在0.7MPa，可以断定蒸发器有漏点。

（3）检查出蒸发器有漏点后，还要进一步判定是冷冻室蒸发器有漏点还是冷藏室蒸发器有漏点。

检修：拆下冰箱背后冷凝器，用电工刀和锤子把冰箱背面镀锌铁皮整块卸下，在背面左上角用电工刀挖30cm×30cm的方孔，即可看见冷冻室蒸发器与冷藏室蒸发器的连接管，然后，把两蒸发器分开，分别接压力表并充氮气，压力表指示都在1Mpa时进行定压检查，观察18h后，发现连接冷冻室蒸发器压力表指示在0.6MPa，而连接冷藏室蒸发器压力表在指示仍然在1MPa，于是就可以判定冷冻室蒸发器有漏点。打开冷冻室门，将手电钻装上Φ8mm钻头，在冷冻室右上角钻两个孔，把新蒸发器装入冷冻室内，蒸发器两根铜管由两孔穿入冰箱背后，再用手电钻装上Φ3mm钻头钻孔并用自攻螺钉，把新蒸发器固定好。然后，把新蒸发器两根铜管与冷藏室蒸发器连接焊好，氮气定压18h（压力1MPa）无变化后，用发泡剂把冰箱背后制冷管全部焊接好。最后对整个制冷系统充氮气检漏（压力1MPa），确定漏点后，抽真空加入制冷剂，接上电源，故障排除。

例8 海尔BCD-181小王子电冰箱刚开始制冷效果不好，以后慢慢变为不制冷，但压缩机运转不停。

分析：该现象是典型的制冷剂泄漏故障，开启冰箱用肥皂水涂抹各接头处，未发现气泡；用放大镜沿冷凝管检查，当检查到毛细管时，发现上面有许多油污；将其擦净后，涂抹肥皂水，立刻有气泡冒出，泄漏点找到。按常规应将这段毛细管更换，这样不但费时，而且很不经济。决定用补焊的方法来解决该问题。

检修：停机后，将肥皂水擦干净，用砂纸将泄漏点周围打磨干净，找一段塑料胶线，抽出内面揿股铜丝，将铜线拉紧缠绕在泄漏点处前后各处，来回缠绕两层，盖住泄漏点，收紧线头和线尾。接着用松香水涂抹缠绕层，用电烙铁将焊锡丝均匀地熔满在整个缠绕层上，使熔锡渗入铜线中，从而固定缠绕层。注意：上锡时应从缠绕层两端各延长5～10mm左右。为避免补焊时有微粒渗入泄漏孔处造成脏堵，可启动压缩机，使微粒不致滴入毛细管。补好后再将系统内充入氮气，接上压力表观察两天，若压力无变化，充入制冷剂试机，直至制冷恢复正常。

例9 海尔BCD-181型小王子冰箱制冷运转正常，但插上电源，就漏电。

分析：用测电笔测试机壳，发现测电笔的发光管发出较亮的光，说明漏电较严重。检查电源插座专用接地线未接。即使如此，也只能存在感应漏电，该情况应当是机器某个部件绝缘性能下降所致。

检修：根据维修经验，断开压缩机各接线柱，用兆欧表测压缩机电机启动绕组及运行绕组与机壳绝缘阻值，结果显示均正常。根据其接线图仔细分析，将压缩机与主控板线路断开，拔掉电源插头，用表检查火线、零线与机壳间的绝缘阻值，发现火线与机壳间存在漏电电阻，而且当电阻上升到一定值时又突然下降。于是又将线路上各元件断开，当测到冷藏室温控器时，绝缘电阻恢复正常。取下该温控器，打开发现其内部受潮严重。将其擦净烘干后，用表检查其绝缘阻值正常。恢复整机线路试机，漏电故障排除。为保险起见，将冰箱良好接地，使用过程中定期化霜，经常擦拭冰箱内积水，防止冷凝水经感温管流入温控器，这样漏电故障才能彻底排除。

例10 海尔BCD-181C型小王子电冰箱运行时经常发生突然不制冷（压缩机不运转）。

分析：正常运行时经常发生突然不制冷，压缩机停止工作，原因多为冰箱供电部接触不良，重点检查机械接触部分。打开冷藏室门，照明灯亮；手摸压缩机外壳温度正常；用万用表测电源插头两端电阻正常。初步判定启动继电器不良。打开压缩机外壳接线盒盖，拔出启动继电器，拆开检查，发现动、静触点无烧焦现象，但动触点活动不灵活，有受阻感，判定重锤活动受阻。

检修：将启动继电器重锤拉出，发现有一片碎胶木片嵌在弹簧中，使重锤活动受阻，导致冰箱受到较大震动时诱发压缩机不启动现象。除掉胶木片后试机，故障排除。

例11 华意BCD-185型电冰箱制冷良好，压缩机不停机，调整温度控制器无效。

分析：该冰箱自安装后一直不能自动停机，开机通电检查，先将温度控制器旋钮调到停点，可听到触点断开弹片跳动声，再将旋钮调到开点，可以听到触点闭合声，说明温度控制器触点通断正常。然后检查电源，用万用表R×1kΩ挡测冰箱电源插头，发现将温控器无论置于什么位置，插头两端阻值均不变。判断在安装中将分线盒电源线接错，导致温度控制器未串入线路，造成机组不受温度控制器控制而运转不停。

检修：改正线路后，故障排除。

例12 一台上菱BCD-234W型无霜冰箱正常使用四年后，制冷效果明显下降且长时间不停机。

分析：检修发现双金属片损坏，更换后制冷恢复正常，但运行8h停机后不能再启动。打开冷冻室发现室内温度很高。取出双金属片测得75℃温度保险管已熔断，换入同样的双金属片，结果8h后再次出现上述故障。首先判断故障原因是双金属片损坏所致。导致不能自动化霜，蒸发器结冰，经8h运行，将通向冷藏室的风道全部堵塞，造成冷藏室内温度明显升高，且长时间不能停机。进一步分析，该冰箱刚开机时双金属片为常开，所以定时器电机不运转，但此时压缩机已启动并制冷，一旦冷藏室温度降至能使双金属片闭合时，定时器电机开始运转并自动计时，约8h后自动切换至化霜位置，此时压缩机停止，定时器电机也停转，待霜化完后，金属片断开，此时定时器线圈获电压，定时电机继续运转。约3h后，又自动切换至制冷位置，压缩机开始工作，如此循环，每隔大约8h化霜一次，以达到自动化霜的目的。仔细检查所换入的双金属片，发现其接线方式恰与原型号相反。当温度降至能使双金属片闭合时，化霜定时器线圈得电运转，约8h后自动进入化霜过程，电源通过双金属片直接构成回路而开始化霜，同时将定时器线圈短路，所以定时器电机停止运转，而化霜持续进行不停，冷冻室温度不断上升，最后使得温度保险管熔断而停止化霜。

检修：焊下双金属片将线端对调后重新焊牢再试机，冰箱恢复正常。

例13 华意BCD-185型电冰箱压缩机启动6～7s便停止3～4min，故障反复。

分析与检修：该现象很明显是热保护器动作所致。造成热保护器动作原因有：电源电压过高或过低，启动继电器吸合不良，压缩机电机绕组短路等。首先检查电源电压正常。由于压缩机主电路能启动，说明压缩机主电路包括温控器、热保护器、启动继电器的电磁线圈正常。根据启动继电器的工作原理分析，流过电磁线圈的电流使继电器内部动、静触点接通或断开。启动继电器的动、静触点在通电后不能接通，或接通后在额定时间内不能断开，会使压缩机内产生超过额定值的保护电流，使得热保护双金属片变形而切断电路。根据该机在通电后压缩机能启动6～7s这一情况，估计启动继电器触点不良。拆下启动继电器，用万用表R×1Ω挡测其两插孔的阻值为0Ω（正常为∞）。

检修：打开外壳检查，发现其触点粘连在一起。用小刀将触点分开，并用锉刀修理修理平整，再用细砂纸打磨光亮。重新装回后试机，故障排除。

直冷式电冰箱故障分析判断程序如图3.53所示。

间冷式电冰箱故障分析判断程序如图3.54所示。

阅读材料

电冰箱新技术

一、电冰箱压缩机新技术

1.线性压缩机技术

电冰箱线性压缩机将制冷剂气体吸入气缸中，并利用线性电机的线性驱动力使活塞在气缸内进行线性往复运动来压缩气体，进而排出压缩状态的气体。由于线性压缩机在结构上省去了运动转换装置，直线电机动子直接驱动活塞运动，而且其行程可以由电压直接控制，因而具有结构紧凑、效率高、寿命长等优势。此外，电机采用直线运动，电力消耗大为降低，以往压缩机是通过将转子的旋转运动转换成直线运动来压缩制冷剂的，该过程中约有20%的能量损失，而线性压缩机的电机直接采用直线运动，几乎没有能量损失和噪声。

2.双压缩机电冰箱技术

配备有两台压缩机的冰箱，可以将制冷速度提高35%，温区的温度均可自由调节，使得一台冰箱能够按照需要产生各种变化，比如：整个冰箱变成零度箱，保鲜不结冰；整个冰箱可以变成冷冻箱或冷藏箱，关闭冷冻室，冷藏室照常工作；关闭冷藏室，冷冻室照常工作，所有变化过程中温度均可精确调控，在没有水的情况下可以加湿，使食物不会风干。

二、电冰箱保鲜新技术

1.发光二极管保鲜技术

通过在电冰箱的保鲜室中装配发光波长为375nm的紫外线（紫外线通常指的是波长在100～400nm的电磁波）发光二极管（LED），具有防止水果蔬菜变质的功能；在冰箱的保鲜室中装配发光波长为590nm的橙色发光二极管有利于水果蔬菜的光合作用，使蔬菜的叶绿素活性化，从而提高维生素C的含量；在冰箱的制冰室中装配发光波长为380nm的发光二极管具有除菌功能。

2.正负簇离子技术

正负簇离子技术能将空气中的水分子生成正离子（H+）和负离子（O2-），利用离子可以附着在微粒表面并产生化学反应（生成水）的特性，能有效抑制霉菌、病毒、病原等物质的活性，由于化合反应后仍还原为水蒸气和二氧化碳，因此对人体无害。

3.电冰箱银离子技术

银离子技术是目前世界上先进的杀菌技术，银离子能穿透细胞膜进入细菌体内，直接破坏蛋白酶，干扰其DNA的合成，使细胞丧失分裂繁殖的能力而死亡，从而起到抗菌、杀菌的目的。杀灭细菌后，银离子还能再次游离其他细菌体内，发挥新一轮的杀菌作用，周而复始，形成良好的循环杀菌效果。银离子的杀菌效果是一般杀菌剂的100倍以上，且杀菌范围更广泛，可以有效杀死超过600种病原菌。银离子除了杀菌效果彻底外，还能对家电形成保护膜，持续抑菌防止家电被二次污染。

三、电冰箱模糊控制新技术

随着微电子技术、传感器技术以及控制理论的发展，电冰箱向大容量、多功能、无氟、节能、智能化和人性化方向发展。电冰箱一般设有冷冻室和冷藏室，冷冻室的温度为：−24℃～−16℃。冷藏室的温度为2℃～8℃；电冰箱控制的主要作用就是保持箱内食品最佳温度，达到食品保鲜的目的。由于冰箱内温度受多种不确定因素影响，如放入冰箱中物品的温度、物品的充满率、开门的频繁程度等，冰箱内温度场的数学模型很难建立，因此无法用传统的控制方法实现精确控制，采用模糊控制技术可以方便地提高控制精度。模糊控制是计算机数字控制的一种特殊形式，具有处理模糊信息的能力。模糊控制方法是一种非线性的控制方法，对无法取得数学模型或数学模型相当粗糙的系统可以取得较满意的控制效果，解决了一些传统控制方法无法解决的问题。通过对电冰箱制冷系统的改进和采用模糊控制技术，配以电子温度检测，实现了电冰箱的双温双控，使电冰箱能根据使用条件的变化迅速合理地调节制冷量，对压缩机的工作状态进行调节，达到精确控温和节能的目的。

第四部分 空调器

任务一 空调器的基础知识

教学目的

1.了解空调器的概念

2.理解空调器的主要性能参数

3.掌握空调器的种类及变频式空调器工作原理

基本理论

一、空调器的定义

空调器是一种人为的气候调节装置，它可以对房间进行降温、减湿、加热、加湿、热风、净化等调节，利用它可以调节室内的温度、湿度、气流速度、洁净度等参数指标，为人们在炎热的夏季或寒冷的冬季创造一个较为舒适的生活和工作环境。

二、空调器的种类

1.空调器按空调器的实用功能分类

房间空调器：主要可以分为冷风型、热泵型、电热型和热泵辅助电热型。冷风型的代号为L，在型号表示中通常省略不写。它只能用于夏季室内降温，同时兼有一定的降湿功能。有的空调器还有单独降湿功能，可以在不降低室内温度的条件下，排除空气中的水分，降低室内的相对湿度。

热泵型空调的代号为R，夏季它可以供冷风，冬季它可以供热风。在制热时，通过电磁四通换向阀改变制冷剂的流向，使室内侧的换热器作为冷凝器而向室内供热。

电热型空调器的代号为D，它夏季供冷风，冬季利用电热供热风，压缩机停转。由于电加热器与风扇电机设有连锁开关，当电加热器通电加热时，风扇电机同时运行给室内吹送暖房。

热泵辅助电热器的代号为Rd，在热泵型空调器的基础上，加设了辅助电热器，在冬季严寒时，可以利用辅助电热器来补偿热泵供热的不足。

2.空调器按空调器结构形式和安装方式不同分类

房间空调器可以分为整体式和分体式两类。

整体式空调器是将所有零部件都安装在一个箱体内，它可以分为窗式和立柜式。其中窗式空调器通常安装在房间窗户处，或在房间外墙上开设专用洞口安装。按其外形的长、宽比例的不同，窗式空调器又可以分为卧式和立式两种，分别如图4.1和图4.2所示。整体立柜式空调器制冷量较大，一般在7000W以上，如图4.3所示。

图4.1 卧式窗式空调器

图4.2 竖式窗式空调器

图4.3 柜式空调器

分体式空调器按其室内机组安装位置，可以分为壁挂式、落地式、吊顶式和嵌入式四种，如图4.4至图4.7所示。

图4.4 壁挂式分体机室内机组

图4.5 落地式分体机室内机组

图4.6 吊顶式分体机室内机组

图4.7 嵌入式分体机室内机组

壁挂式分体机室内机组采用贯流式风机安装在墙壁上；落地式分体机室内机组采用离心式风机，通常安装在窗口下的墙边；吊顶式分体机的室内机组安装在室内天花板下。嵌入式分体机的室内机组嵌埋在天花板里，从外观上只看到进出风口。而分体式空调器的室外机组多为通用型，如图4.8所示。

图4.8 分体式空调器的室外机组

3.变频式空调器

变频式空调器是一种制冷量可以调节的空调器。它通过变频器使压缩机的转速发生变化，从而使压缩机的排气量变化，以达到改变制冷量或制热量的目的。变频式空调器的基本工作原理如图4.9所示。

图4.9 变频式空调器的工作原理

控制回路把设定的室内温度转换为频率指令，同时温度传感器测出房间的实际温度，两个值一起输入微电脑进行运算，其结果送入波形成形部分，以控制换流器。

主回路将输入的市电（50～60Hz）经整流器整流变为直流，然后送入换流器，受波形成形部分输入换流器的指令控制。换流器再将直流转换为频率合乎要求的交流电，最后输入压缩机的电机。

当传感器测出的室内实际温度与设定温度相差较大时，换流器输出的交流电频率较高，压缩机电机转动快，制冷剂流量大，空调器的制冷量或制热量也大。当传感器测出的室内实际温度与设定温度相差较小时，换流器输出的交流电频率较低，压缩机电机转动慢，制冷剂流量小，空调器的制冷量或制热量也小。

变频式空调器有许多优点：可以节省电能30%以上；减少了室内温度的波动，增强了舒适性；市电频率为50Hz或60Hz的地区都可以使用。

三、空调器的型号与主要性能参数

1.空调器的型号

如图4.10所示，根据国家标准GB7725-87《房间空调器》的规定，空调器结构分类代号如下：

整体式——代号C。

分体式——代号F。

分体式的室内机组：吊顶式，代号D；壁挂式，代号G；落地式，代号L；嵌入式，代号Q；台式，代号T。

分体式的室外机组，代号W。

单冷式——代号省略（或代号L）。

热泵式——代号R。

电热式——代号D。

热泵、电热混合式——代号Rd。

图4.10 空调器型号示意图

例如KFR-32GW/R表示分体壁挂式热泵房间空调器，制冷量3200W。

2.空调器的主要性能参数

空调器的主要性能参数有制冷量或制热量、送风量、冷风比、消耗功率、能效比、噪声等。对于一台空调器，实际制冷量应大于其名义制冷量的92%。

（1）制冷量和制热量

空调器在进行制冷（或制热）运转时，单位时间内从密闭空间、房间内除去（或送入）的热量，其法定计量单位是W（瓦）。

匹是功率单位马力（HP）的通信称呼，是指压缩机的功率，并不等于空调器的制冷量。1匹=735W，在现实生产中，1匹的输出功率约等于2300W的制冷量。

（2）电源额定消耗功率

空调器在额定情况下进行制冷（或制热）运转是消耗的功率，单位为W。在实际使用中所消耗的功率可能略有差异。

（3）性能系数

性能系数又称能效比、COP值、EER值，是空调制冷运转时制冷量与制冷消耗功率之比，单位W/W（瓦/瓦），其他单位有kcal/（h·W）[千卡/（小时·瓦）]。

（4）风量

风量是指单位时间内向密闭空间、房间送入的风量，即室内侧的空气循环量，单位是m 3/s（米3/秒）或m 3/h（米3/小时）。

（5）噪声

空调器的噪声主要来自风机和压缩机。实测噪声是在标准工况下，在距空调器出风口中心法线1m处，距地面高约1m的位置，用声级计测量的。

实际应用时各类空调器对温度的要求：冷风型21℃～43℃；热泵型5℃～43℃；电热型43℃；热泵辅助电热型−5℃～43℃。

基本技能

1.空调器的外观认识。

2.实际察看空调器的主要参数。

思考题

1.简述空调器的种类。

2.空调器的主要性能参数有哪些？

3.变频式空调器是如何工作的?

任务二 窗式空调器

教学目的

1.掌握窗式空调器的结构

2.理解窗式空调器的工作原理

3.掌握窗式空调器三拆装和安装

基本理论

一、窗式空调器的基本结构

冷风型窗式空调器的基本结构如图4.11所示，它由四部分组成。

图4.11 窗式空调器的基本结构

1.制冷系统

制冷系统由全封闭式压缩机、风冷式冷凝器、过滤器、毛细管和翅片管式蒸发器组成。为避免液击，有些制冷系统没有气液分离器。

2.室内外侧空气循环系统

室内侧空气循环系统由进风栅、进风滤网、离心叶轮、蜗壳、出风管道、出风导向片和新风装置等组成。

室外侧通风冷却系统由轴流风扇叶片及导流罩组成。它的主要作用是把室外空气从机壳两侧百叶窗吸入，经轴流风扇吹出，空气流过冷凝器的翅片，把制冷剂放出的热量排出室外。

3.电器控制系统

它主要由温控器和主命开关组成。对2kW以上的空调器还有磁力启动器和过载保护器。热泵型空调器还有四通电磁阀及除霜温控器。对抽湿式空调器来说，还有旁路电磁阀等。

4.箱体部分

包括外壳、滑动式底盘、面板等。外壳由薄钢板制成。制冷系统、空气循环系统及电控系统都装于底盘上。

二、窗式空调器的制冷原理

如图4.12所示冷风型窗式空调器的工作原理。空调器制冷时，压缩机吸入来自蒸发器的低温低压制冷剂蒸汽。由压缩机压缩成高温高压过热蒸汽，再进入冷凝器冷却。轴流风扇从空调器左右两侧的百叶窗吸入室外空气并送入冷凝器，制冷剂蒸汽完成热量交换后转变成高压过冷的液态，制冷剂再经毛细管节流降压后进入蒸发器。室内空气由离心风扇吸入蒸发器，使蒸发器中的液态制冷剂因吸收室内循环空气的热量又称为饱和蒸汽，降温后的室内空气则在离心风扇的作用下通过风道回到室内。经过蒸发器的低压过热蒸气又被吸入压缩机，再次压缩成高温高压过热蒸汽。如此循环，直到室内温度下降到设定温度为止。

图4.12 冷风型窗式空调器的工作原理

在制冷过程中，因蒸发器的表面温度低于被冷却的室内循环空气的露点温度，所以当室内空气通过蒸发器时会不断析出露水，使室内空气的相对湿度下降。而露水沿倾斜方向流向底盘至冷凝器下方时，部分低温露水被轴流风扇的甩水圈飞溅起来以冷却冷凝器，其余则通过底盘的排水管排至室外。

基本技能

一、窗式空调器的拆装

1.松开面板紧固螺钉，取下面板和空气过滤网。

2.松开顶盖上的紧固螺钉，取下顶盖。

3.松开横隔热板紧固螺钉，取下横隔热板。

4.松开温控器探头和毛细管的固定支架。

5.松开蒸发器，冷凝器的紧固螺钉。

6.松开压缩机的端盖和底座螺母，脱开连接线。

7.取出整个蒸气压缩机循环系统。

8.取出风道泡沫和轴流风扇、离心风扇。

9.松开电器控制面板，脱开电器元件上的连接线。

装配步骤与上述步骤相反。

注意：拆卸制冷系统时，不要将连接铜管拆断。

二、窗式空调器的安装

1.选择好合适的位置，安装高度以1.5m左右为宜。

2.根据窗式空调器制冷器的外形尺寸，用尺子在墙上或窗户上画好线。

3.在墙上或窗户上按画好的线开洞，墙洞底部适当外倾，并将洞口修平整。注意：墙洞不要过大，以容下空调器为宜。

4.将事先按空调器外形尺寸做好的三角支架固定在墙上或窗户上。

5.安装遮阳防雨篷。

6.装好排水弯头及排水管，将空调器放入墙壁洞或窗户洞，并固定好。

图4.13 窗式空调器的安装

1—遮阳篷2—空调支架3—墙体4—发泡剂5—空调器面板6—空调器7—固定螺栓

7.用发泡剂或其他材料将缝隙填好，密封。

8.将排水管引至合适的位置，安装结束。如图4.13所示。

9.按使用手册接通电源，运行空调器。

三、窗式空调器的使用

1.电源开关有ON和OFF两位置。开机置于ON，关机置于OFF。长期停机不用时，应该拔掉电源插头。

2.冷暖两用型有冷热开关，应按要求送冷还是供热，置于所需位置。

3.选择旋钮有通风的高、低两挡，送冷的有强冷、弱冷两挡，供热的有强热、弱热等多种选择位置。

4.温度控制器用于调节室内的温度。顺时针转动温控器的旋钮，对应的刻度读数逐渐增大，控制的温度则逐渐降低；反之，控制的温度逐渐升高。

5.通过改变水平和垂直送风百叶窗的角度，可以按需要调整送风方向。

6.不带延时保护的空调器停机后，需经3min后才能重新启动；转换送风条件，相邻两次操作之间，也需间歇3min，否则容易损坏机件。

思考题

1.简述窗式空调器的基本结构。

2.简述窗式空调器的工作原理。

任务三 分体式空调器

教学目的

1.掌握分体式空调器的基本结构

2.理解分体式空调器的基本工作原理

3.掌握分体式空调器的安装与使用

基本理论

一、分体式空调器的基本结构

分体式空调器由室内机、室外机以及连接管道和电缆线组成。下面以使用最广泛的壁挂式空调器为例作介绍，如图4.14所示为分体式空调器的结构。

图4.14 分体式空调器的结构

1.室内机组

室内机体一般作成薄长方体，它由外壳、室内换热器（冷风型为蒸发器，热泵型夏季为蒸发器，冬季为冷凝器）、贯流式风机及电机、电气控制系统和接水盘组成。外壳前面上部是室内回风的百叶窗式进风栅以及插入式过滤网，下部是百叶窗式送风栅；室内换热器斜装于机壳内回风栅的后部，即机壳内上部；贯流风机装于机壳内送风栅的后部，即机壳的下部，它把吸入的室内回风经室内换热器处理（夏季冷却去湿，冬季加热升温）后吹送入房间内；机壳后部装有与室外机种的压缩机和换热器连接的气管和液管接管头。电控系统与风机装于机壳内的一端，电控系统位于上部，风机电机位于下部，并与风机共轴；机壳底部为接水盘，并装有排放冷凝水的接管头。

电控系统包括微型计算机和电子温控器。采用红外遥控方式的电子温控器，机壳内还设有红外指令接受装置。

2.室外机组

室外机组包括外壳、底盘、全封闭式压缩机，室外换热器（夏季为冷凝器，冬季为蒸发器）、毛细管和冷却用轴流式风机及电机等，以及制冷系统的附件如气液分离器、过滤器、电磁继电器、高压开关、低压开关、超湿保护器等。热泵型的还有电磁换向阀和除霜温控器等。

外壳由薄钢板制成。后部、顶部、下部以及一侧面都开有冷却冷凝器的进风口；前面设有轴流风扇的导风圈及排风护罩；外壳后面侧下部装有供与室内机连接的制冷剂气管和液管的管接头；该侧面上方设有连接导线的接线窗口。

压缩机、冷凝器等制冷系统的部件及冷却冷凝器的轴流风机都装在底盘上，并用固定于底盘上的隔板在外壳内一端形成一个放置压缩机及电器元件等的小室。电气室位于压缩机的上部。

3.连接管道

连接室内、室外机组的制冷剂管分为两根。一根为液管，是高压管，较细；另一根为气管，是低压管，较粗。液管和气管都是紫铜管，并需经退火酸洗处理，质地较软，表面无氧化层和油污。

室内、室外机组连接管接头有的用扩口接头，有的采用专用快速接头。现在为便于安装，中小型分体式空调器多采用快速接头。

二、分体式空调器的制冷循环

冷风型挂墙式分体空调器的制冷循环如图4.15所示。其压缩机与电冰箱的压缩机在原理上基本一样，不同点在于结构参数和工况条件。

图4.15 分体式空调器的制冷循环

空调器采用高倍压压缩机。换热器（蒸发器和冷凝器）采用翅片盘管式如图4.16所示。

图4.16 换热器的结构

基本技能

一、分体壁挂式空调器的装机

以格力KFR-23GW为例。

1.安装挂板

如图4.17所示，安装步骤如下：

（1）用挂线方法或水平尺确定水平。由于排水管口在右侧，调整壁挂板时右侧不能偏高，右侧稍微偏低为最好。

（2）将壁挂板用螺钉固定墙壁上。

（3）安装后用手拉动挂板，确认是否牢固。挂板安装后应能承受一个成年人体重（约60kg），并且各固定螺钉的受力应比较均匀。

图4.17 挂板安装

2.墙壁开孔和墙孔套管的安装

（1）按如图4.18所示确定配管孔位置后，钻一向外倾斜的孔（φ65）。

（2）为了保护配管及电缆穿过墙管不受损伤，同时避免空心墙会存在鼠害，因此要安装墙管。

图4.18 套管安装

3.安装排水管

（1）排水管一定要布置成流水顺畅的下斜形式。

（2）注意不要布置成扭曲、凸起或起伏等形状，不要将出水口置于水中。（3）接长的排水软管的室内部分应包上隔热材料。

4.连接室内外电线

（1）如图4.19所示，由于室内机已连接有电源线和电源连接线，故在接线前只需要检查是否有松脱的现象就可以了。

（2）对于冷暖机型，信号控制线通过连接线与室内机连接，并用装在壳体底部的线夹将信号控制线夹紧。

注意：

图4.19 室内外电线连接

（1）不能连错线，连线错误会造成电器零件发生故障。

（2）拧紧端子螺钉以防松脱。

（3）如果地线连接错误，有可能导致触电。

（4）接线盖板必须确定固定好，并压紧连接线。

5.安装室内机

如图4.20所示，安装步骤如下：

（1）右侧或左侧走管时，需将主机底座上留下的配管下料部分按需要切下来。

（2）从底壳下拉出配管，用胶带将配管、电线和排水管包扎好后穿过配管孔。

（3）将室内机底壳上的爪子挂在壁挂板上部的挂钩上，左右移动机身看是否牢固。

（4）室内机安装高度保持在2m以上。

图4.20 室内机安装

6.安装连接管

如图4.21所示，安装步骤如下：

（1）连接管锥口对准相应阀门接头锥面。

（2）用力拧紧连接管螺母，然后用扳手拧紧。

注意：过大的扭矩会损坏螺母。

图4.21 连接管安装

7.电线连接

（1）如图4.22所示，拆下室外机右侧板的提手。

图4.22 电线连接

（2）拆下电线夹，把电源连接线接到接线排端子上并固定。

（3）用线夹将电源连接线固定，对于冷暖机，还要将信号控制线用线夹固定，然后把对应的连接器连接好。

（4）确定是否固定好配线。

（5）装上提手。

注意：接线错误会造成某些电器零件发生故障。

8.抽真空及检漏

（1）取下室外机截止阀上的螺母盖。

（2）对正配管中心，用手充分拧紧锥形螺母。

（3）用扳手拧紧锥形螺母。

（4）取下液阀和气阀上的阀盖和注氟嘴螺母。

（5）用内六角扳手拧开液阀阀芯，同时用螺丝刀顶开气阀上的气门芯，此时应有气体排出。

（6）排气持续约15s有冷媒气体出现以后，关闭气门芯，拧紧注氟嘴螺母。

（7）完全打开液阀和气阀的阀芯，如图4.23所示。

（8）拧紧阀盖，然后把肥皂水或检漏仪检查室内外机与管路连接部分是否漏气。

（9）若有条件，可以用真空泵从气门芯处排除机内空气，如图4.24所示。

图4.23 打开阀门

图4.24 机内排空

9.试运行

（1）接通电源，按遥控器“开/关”键，空调器开始运行。

（2）按模式键，选择制冷、制热、扫风等工作方式观察运转是否正常。

二、分体壁挂式空调器的使用

1.遥控器各部分的功能及名称

如图4.25所示。

（1）开/关按键：按此按键，空调器便开始运转，再按一次，空调器便停止运转。

（2）模式选择按键：逐次按模式键，运行方式按“自动状态”、“制冷状态”、“除湿状态”、“制热状态”、“送风状态”依次转换。

（4）风速按键：每按一次按键，风速依次按“低风”、“中风”、“高风”挡运行，除湿模式下风速不可调节。

（5）睡眠按键：按一次为睡眠状态，再按一次退出睡眠状态。

图4.25 遥控器

2.运行操作

（1）接通电源后，按开/关键，空调器即处于运行状态。

（2）按模式键，选择需要的运行模式。

（3）按温度键，设定需要的温度。

（4）按风速键，设定风速，可以选择自动风速。

（5）当选择自动运行模式时，空调器会根据室内温度自动选择合适的运转方式，使环境舒适。

3.空调器的保养

（1）定期清洗空气过滤网。一般每三个月应清洗一次过滤网。在清洗时，不能用汽油、酸类和温度太高的热水，不要在阳光下暴晒，应放阴凉通风处晾干。

（2）清洁面板和机壳。应经常用软布除去面板和机壳上的灰尘和脏物。

（3）长时间不用时，应把电源插头拔下。

思考题

1.简述分体式空调器的组成。

2.简述分体式空调器的安装方法。

任务四 空调器的元器件及控制电路

教学目的

1.了解空调器常用元器件的结构，理解其工作原理

2.掌握空调器元器件的检测

3.理解空调器的基本控制电路的工作原理

基本理论

一、电磁四通换向阀

电磁四通换向阀是热泵型空调器中的关键部件，是一种电磁控制换向阀件。它由电磁阀与四通阀组成，主体是四通阀。其结构如图4.26所示。

图4.26 四通电磁换向阀的外形结构

当空调器用于夏季制冷时，换向阀线圈中的电流被切断，两个阀芯在重力作用下下落，压缩机排气口与室外侧换热器接通，压缩机吸气口与室内侧换热器接通。

当空调器用于冬季制热时，换向阀的线圈通电，两个阀芯受线圈电流产生的磁场作用，被吸引到上方位置，使压缩机排气口与室内侧换热器接通，压缩机吸气口与室外侧换热器接通，从而改变了制冷剂的流向，由制冷转变为制热。如图4.27所示。

图4.27 四通换向阀工作原理

二、旁通电磁阀

旁通电磁阀主要用于具有独立抽湿功能的空调器，其外形如图4.28所示，装于冷凝器的出口处，把从冷凝器出来的液态制冷剂分出一条支路，经旁路电磁阀到除湿毛细管再回到压缩机。当空调器正常制冷时，旁路电磁阀不通电而关闭；当需要除湿时，旁路电磁阀通电，使部分制冷剂经除湿毛细管直接回到压缩机。这样流到蒸发器的制冷剂减少，蒸发温度和对应的蒸发压力提高，只要适当调节旁路毛细管的流量与进入蒸发器的制冷剂的比例，使蒸发器的温度仍低于湿空气的露点温度即可。

图4.28 旁通电磁阀的外形

三、除霜温度控制器

热泵型空调器作制热运行时，当室外环境温度在5℃以下时，室外机容易结霜，结霜后的蒸发器吸收外界热量的能力大大降低，影响到热泵的制热效果，因此当室外温度较低时，热泵运行一段时间后，要由除霜温度控制器来进行除霜。

一般房间空调器使用压力式温控器，而大中型及一些新型分体式空调器采用电子式除霜温控器。

其结构与普通温度控制器相似。当冷排管温度较低时，除霜温度控制器断开热泵空调器的四通电磁阀及风扇电机的电路，使其暂停制热运行，恢复制冷运行。利用压缩机的高温排气把凝结在室外侧换热器的霜融化。当室外侧换热器的霜化完后温度跟着升高，当冷排管温度升高到一定数值后，除霜温控器的接点接通，又把四通电磁阀及风扇电机电路接通，从而恢复制热运行。

四、选择开关

选择开关又称为主转换开关，它主要用来控制制冷、制热、送风、停机的选择。用于冷风型空调器的选择开关一般有五个转换挡：停机、送风1、送风2、制冷1、制冷2。热泵型空调器的选择开关一般有七个挡：停机、送风1、送风2、制冷1、制冷2、制热1、制热2，如图4.29所示。使用微电脑控制的空调器，其运转方式的选择是由CPU内的程序指令控制的，并常设有“自动工作”方式。

图4.29 热泵型空调器的选择开关

五、部分电子元器件

1.压敏与热敏电阻

压敏电阻主要用于空调器的电源电路，正常时其电阻值很大，流过它的电流很小。当电源电压超过245V时，压敏电阻立即由截止变为导通，由于它和电源并联，所以很快将电源熔断器熔断，以防烧断主电路板。

热敏电阻是电阻值随着温度变化而变化的半导体器件。它分为正温度系数与负温度系数热敏电阻两种。空调器中一般采用负温度系数热敏电阻。

2.光电耦合器

光电耦合器由发光二极管和半导体光敏器件组成，如图4.30所示，它主要用来实现光电信号的传递。当电信号加到光电耦合器输入端时，发光二极管通电发光，光电耦合器中光敏器件在此光辐射下输出光电源，从而实现电—光—电的转换，通过光完成输入端与输出端之间的耦合。

图4.30 光电耦合器

3.三端稳压器

三端稳压集成块内部电路由基准电路、比较电路、调整电路、采样电路、保护电路等组成，主要用于直流稳压。三端稳压器的外形像一只大功率三极管，三只脚分别为输入、输出、接地脚。根据其输出电压三端稳压器可以分为7805、7812系列。

三端稳压块具有可靠性高、性能好、有自动保护等优点。使用时要接入足够的散热片，公共端要可靠接地，输入端与输出端不可接反以防烧坏管子。

六、空调器的控制电路

1.热泵型窗式空调器电路分析

如图4.31所示为窗式空调器的控制电路。

图4.31 窗式空调器的控制电路

（1）制冷过程：当主控开关置于关机位置时，所有触点断开，但此时压缩机曲轴箱加热器、过载保护器、压缩机线圈和电源形成回路。由于压缩机运转线圈的电阻很小，所以曲轴箱加热器基本上按额定功率发热。

当主控开关处于通风挡时，其开关1-8或1-2触点接通，空调器风扇电动机按高或低速通风运行。

当主控开关置于弱冷挡时，其开关1-6、1-2触点接通，风机低速运行。若室内温度高于设定温度，温控器触点1-3闭合，压缩机运转，空调器弱冷运行。此时曲轴箱加热器被主控开关的1-6与温控器的1-3短接，曲轴箱加热器停止加热。当室温降至设定温度以下时，温控器的触点1-2接通、1-3断开，压缩机停止运转。

当主控开关置于强冷挡时，其触点1-6、1-8闭合，风机高速运转。压缩机同弱冷挡时相同。

（2）制热过程：当主控开关置于弱热挡时，其触点1-4、1-2、3-10闭合，风机低速运行，四通电磁换向阀通电，系统制热运行。若此时的室内温度低于设定的温度，温控器的触点1-2闭合，压缩机运行，空调器制热。当室内温度高于设定的温度时，温控器的触点1-2断开，压缩机停止运行。

当主控开关置于强热挡时，其触点1-4、1-8、3-10闭合，风机高速运行，空调器强热运行。

（3）融霜过程：当室外管温度低于融霜温控器设定的温度时，其触点断开，使电风扇电机、四通电磁换向阀线圈和导风电动机回路断开，空调器由制热变为制冷运行，从而除掉散热器表面上的霜。当室外换热器温度高于融霜温控器设定的温度时，其触点闭合，接通风扇电动机、四通电磁换向阀线圈和导风电动机回路，空调器又恢复制热运行。

2.分体式空调器的电路分析

如图4.32所示为以春兰KFR-32为例的春兰分体式空调器的主控电路。

其电路主要由电源电路、保护电路、复位电路、驱动电路等组成。

（1）电源电路：该电源变压器为两组输出，一组输出9V交流，经桥式整流、三端稳压7806输出5V，给主芯片提供直流电源；另一组输出13.5V交流，经桥式整流、三端稳压7812输出12V，给继电器提供直流电源。

（2）显示电路：电源接通时绿灯亮，接受到遥控信号时红色指示灯闪烁，融霜时黄色灯亮。

（3）复位电路：该电路由LM324及其外围电路组成，主芯片13脚正常工作时为高电平，低电平时复位。

（4）振荡电路：该电路由电容C14、C15和4.19MHz晶振组成。

（5）融霜电路：该电路通过热敏电阻TR1和电阻R20分压，将室外温度信号转换为电压信号，通过电阻R63限流送入主芯片进行温度自动控制。

（6）温度控制电路：该电路的室内热敏电阻TR2与电阻R19分压，将室内温度信号转换为电压信号，送入主芯片26脚进行温度自动控制。

（7）红外接收电路：该电路通过REC接收器将遥控信号放大后，送入主芯片35脚进行功能控制。

图4.32 春兰分体式空调器的主控电路

（8）开关控制电路：SW1为强制运行开关，SW2正常时处于遥控状态，否则为自动运行状态。

（9）保护电路：第一种保护电路利用压敏电阻值随电压升高而降低的特点对电路进行保护，电源电压过高时压敏电阻值减小，流过熔断器的电流增大，熔断器被熔断，从而达到保护电路的目的。第二种保护电路为系统过压力保护电路，当系统压力过高时KP触点断开三极管VT3截止，主芯片27脚为高点位，系统被保护，即主芯片不输出信号，达到保护压缩机的目的。

（10）压缩机、风机、换向阀驱动电路：主芯片36脚驱动压缩机，37脚驱动室内风机高速，38脚驱动室内风机中速，39脚驱动室内风机低速，60脚驱动四通换向阀，61脚驱动外向风。

基本技能

一、空调器的选择开关

1.外观认识。

2.将万用表调至R×1Ω挡，分别测量各端子之间的通断关系。

3.绘制选择开关接线图。

二、温控器

1.外观结构认识，判断其形式。

2.对于双端子温控器，常温下只需将温控器关闭或打开，然后用万用表测量其通断，即可初步判断其好坏。

三、四通电磁换向阀

1.外观结构认识。

2.用万用表R×1Ω挡，测量电磁阀线圈的阻值，若线圈因受潮霉断、烧断，需重新绕或更换线圈。

3.观察阀门断电后能否复位。其主要原因有可能是衔铁被弹簧卡住或挡铁、衔铁有剩磁。

4.阀体要垂直于管道，阀体箭头方向与制冷剂流向一致。

四、旁通阀

1.外观结构认识。

2.用万用表R×1kΩ挡，测量电磁线圈的阻值。

五、电子元器件

1.热敏电阻和压敏电阻

空调器常用的热敏电阻值有5Ω、10Ω、15Ω、20Ω、25Ω几种，其电阻值是指环境温度在25℃时所测得的结果。

（1）将万用表调至R×1Ω挡，常温下测量其阻值。

（2）用40℃的热水给热敏电阻加热，观察电阻值的变化规律是否正常，这样很容易判断热敏电阻的好坏。

（3）将万用表调至R×10Ω档，测压敏电阻的阻值，正常时压敏电阻的阻值为无穷大。如果电阻值很小，则说明电阻已损坏。

2.光电耦合器

（1）外观认识。

（2）用万用表查找光电耦合器输入端，并确定二极管的正负极。

（3）将输入端接NPN插孔，正极接C孔，负极接E孔，由此提供给二极管工作电流。

（4）用万用表R×1Ω挡测试输出特性。黑表笔接光敏三极管C极，红表笔接E极，万用表内1.5V电池作光敏三极管的电源。三极管导通时，C-E间电阻值的变化，实际上是光电流的变化，通过表针的偏转来反映光电转换效率，偏转角度越大，说明管子效率越高。

3.三端稳压器

（1）通电时测三端稳压器的直流输出电压是否与标称值相同，如果输出电压过高或过低，说明三端稳压器损坏。

（2）将万用表调至R×1Ω挡，测量7800系列各管脚之间电阻值，正常测量结果如表4.1所示。

思考题

1.如何判定四通电磁换向阀的好坏？

2.如何判定光电耦合器的好坏？

任务五 空调器的故障检修

教学目的

1.掌握空调器的常见故障现象，提高判断故障的能力

2.掌握空调器的典型故障，提高排除故障的能力

基本理论

空调器的型号虽然不同，但它们都是由制冷系统、空气循环系统和电气控制系统三大部分构成，只有熟悉其结构、工作原理和控制电路，才能正确判断其故障产生的原因，进而采取合适的措施排除故障。查找故障应由易到难，切忌盲目乱拆一通，否则，不仅不能快速排除故障，而且还有可能扩大故障范围。

一、家用空调常见故障及判定方法

1.常见故障现象

（1）漏：指制冷剂的泄漏；电气绝缘破损引起的漏电等。

（2）堵：指制冷系统的脏堵与冰堵；空气过滤器堵塞；进风口、出风口被障碍物堵塞等。

（3）断：指电气线路断线；由于过热或电流过大引起过载保护器的触点断开；由于制冷系统压力不正常引起压力继电器的触点断开等。

（4）烧：指压缩机电动机的绕组、风扇电动机的绕组、电磁线圈、继电器线圈和触点等被烧毁。

（5）卡：指压缩机卡住、风扇卡住、运动部件卡的轴承卡住等。

（6）破损：指压缩机阀片破损、活塞拉毛、风扇扇叶断裂以及各种部件破损等。

2.常见故障判断方法

（1）看：仔细观察空调各部件的工作情况，重点观察制冷系统、电气系统和通风系统三部分，判断它们工作是否正常。

（2）听：通电开机细听空调压缩机运转声音是否正常，有无异常声音，风扇运转有无杂音，噪音是否过大等。空调在运行中，正常情况下振动轻微，噪音较小，一般在50dB以下。如果振动和噪音过大，可能原因有：安装不当，如支架尺寸与机组不符，固定不紧或未加减震橡胶、泡沫塑料垫等，均可使空调在运转时振动加剧，噪音变大。尤其在刚开机和停机时表现最为显著。

（3）摸：用手摸空调有关部位感受其冷热、震颤等情况，有助于判断故障性质与部位。正常情况下，冷凝器的温度是自上而下逐渐下降，下部的温度稍高于环境温度。若整个冷凝器不热或上部稍有温热，或虽较热但上下相邻两根管道温度有明显差异，则均属不正常。蒸发器在正常情况下，将蘸有水的手指放在蒸发器的上面，会有冰凉且被黏住的感觉。干燥器出口处毛细管在正常情况下应有温热感，如感到比环境温度低或表面有结露及毛细管各段有温差均不正常。距压缩机200mm处的吸气管，在正常情况下，其温度应与环境温度差不多。

（4）测：为了准确判断故障的性质与部位，常常要用仪器、仪表检查测量空调的性能参数和状态。如用检漏仪检查有无制冷剂泄漏；用万用表测量电源电压，各接线端对地电阻及运转电流是否符合要求，由电脑控制的空调，还应测量各控制点的电位是否正常。

（5）析：经过上述几种检查手段所获得的结果，大多只能反映某种局部状态，空调各部分之间是彼此联系、互相影响的，一个故障现象可能有多种原因，而一个原因也可能产生多种故障，因此对局部因素要进行综合比较分析，从而全面准确地判断故障的性质与部位。如制冷系统发生泄漏与堵塞，都会引起制冷系统压力不正常，造成制冷（制热）量下降。泄漏必然引起制冷剂不足，使高压与低压的压力都降低；堵塞发生在高压部分，会引起高压升高、低压降低现象，因此就可以根据故障现象加以区别，从而判断是漏还是堵。

二、分体式空调器的常见故障检修

分体式空调器常见故障，如表4.2所示。

三、窗式空调器常见故障检修

1.窗式空调器常见故障分析

如表4.3所示。

2.窗式空调器电器故障分析

如表4.4所示。

四、经验与方法

1.电脑型空调器维修方法与技巧

微电脑型空调器的电路组成可以分成三部分：电子控制部分，又称基片；机械控制部分；制冷系统。维修关键是故障点的判定。

（1）快速寻找故障点

检修前首先要进行故障初探，观察电源接通时的瞬态动作是进行故障探寻的重要手段。若未按动主操作开关空调便动作，或多次按动主操作开关，空调每次动作均不相同，则可能是基片中的复位电路异常所致；若未按下主操作开关，在通电后压缩机、风扇电机便运转，则可能是基片的激励电路异常。在故障初探后，应用常规的看、摸、听、闻等方法进一步寻找故障点，所谓“看”，就是观察基片焊点是否光滑，是否存在裂缝、破损、变色或烧毁现象；所谓“摸”，就是摸各零部件是否过热，按压基片时空调有无异常反应；所谓“听”，就是听各类继电器是否按时动作，机内有无异常响声；所谓“闻”，就是闻机内有无冒烟，烧毁而产生的气味，通过这些常规检查可判断故障的大致部位。

（2）区分机械故障和基片故障

经上述快速寻找法仍未找到故障部位时，可对故障发生在基片与机械哪一部分进行分析。具体方法是：将服务开关拨至制冷运转状态，若空调运转，说明故障发生在与电源基片有关的电路，否则说明故障发生在继电器或机械控制电路中。然后将服务开关拨至原位置，用遥控器设定在运转状态，再测激励器输出端电压。若正常，说明故障发生在继电器与机械控制电路，否则说明故障来自基片电路。

（3）基片故障的检查

重点检查电源电压、复位电压和时钟信号，这是基片基本的工作条件。若这些电压和信号均正常，则重点检查激励电路的电压是否正常，微处理器外接热敏电阻是否损坏，电路插接件是否松动。通过以上检查一般均能找到基片的故障部位。

（4）机械控制故障的检查

机械控制的故障多发部位为控制开关和各种继电器，如电源继电器、运转继电器、过载保护器及风扇继电器等，这些继电器属于易损器件，而各种控制开关在检修时也应作为重点。

（5）制冷系统故障的检查

制冷系统的故障相对较少，一旦出现故障，大多表现为制冷不足或不制冷。检修时需要一定的维修工具和器材，最好能自制一套对制冷系统进行检漏、抽真空及更换制冷剂的工具及工具箱，检修时将会感到非常方便。

2.一拖二空调安装与检修方法

（1）安装方法

①接口连接：连接喇叭口时，要对准、摆正、压实一次成功，严防室外机A组与B组的高压管、低压管接错。②管路系统气密性检查：操作时应认真仔细。③保持管路洁净：管路穿墙时应避免灰尘进入；排除管路内空气时，应进行3次以上，每次3～4s。④避免接线发生错误：一拖二空调连线较多，应注意分清A组、B组的接线顺序，对号入座。

（2）检修方法

①双表测压：双表应安装在室外机A组和B组两个低压阀顶针接口处，以便观察对比及分析判断。②制冷剂加注量要准确：采取双表测压，可及时观察A、B两个管路系统的运转情况，使制冷剂加注量合适。③回压检测：该方法对于检修一拖二空调非常重要，双表测压一般可观察A、B两个系统毛细管，过滤器在停机回压时的情况，也能观测到两个的平衡静压力回路是否正常，便于查找故障点。

3.分体式空调移机时制冷剂的回收

分体式空调移机时制冷剂回收，指的是根据移机的需要将室内机组中的制冷剂重新抽回到室外机组中。当夏季或室内温度超过+15℃移机时，只需在室外机组一侧找到连接小管，将此阀关闭，然后指令空调制冷运行几分钟，再关闭连接大管的A阀，但在关闭A阀之前，必须将室内机组中的制冷剂全部抽回到室外机组中，然后就可以进行移机。当冬季或室内温度在+15℃以下移机时，因为此时的空调不会进行制冷运行，故只能指令制热回收制冷剂。由于热泵型空调在制热和制冷的转变过程中，室内、外机组并没有位置的改变，其转变过程的实现只靠四通电磁换向阀来改变制冷剂的流向。即当指令空调制冷时，四通电磁换向阀不通电；被指令制热时，四通换向阀通电，从而改变制冷剂在室内、外换热器中的流向。因此只需在卸下四通电磁换向阀的任一接线头的情况下指令它制冷，此时四通电磁换向阀不通电，实际上得到的室内效果就为制冷；反之亦然。另外，冬季的制冷剂回收还可以采用直接短接压缩机，强制空调处于制冷运行的办法来进行。

4.分体式空调拆装方法

在拆装分体式空调时，必须先回收室内机的制冷剂，才能拆卸室内。

（1）分体式空调制冷剂的回收方法

接通电源，让空调制冷。用扳手缓慢关闭室外机高压阀，使室外机的制冷剂不再流入室内机。原来滞留在室内机的制冷剂由压缩机抽回室外机，大约经过30～60s后，制冷剂即可回收干净。然后关闭室外机低压阀，最后断开空调电源。回收制冷剂要注意两个问题：①要准确控制回收时间。时间太短制冷剂回收不干净；时间太长，由于高压阀已关闭，压缩机排气量阻力增大，工作电流增大，发热严重，而制冷剂不再循环流动，冷凝器散热能力下降，压缩机也无低温制冷剂冷却，故容易烧坏压缩机。控制制冷剂回收时间有两种方法：第一，表压法：在低压阀连接一只低压表，当表压值为负且保持不变时，表明制冷已回收干净。第二，经验法：一般回收30～60s可收尽，这时压缩机由于负荷增大，声音变得沉闷。②要防止压缩机从低压阀抽进空气，所以回收制冷剂时，关闭低压阀动作要迅速。若在低压阀半开半闭状态停留时间太长，由于此时低压侧已抽成真空，空气则会趁虚而入。

（2）分体式空调拆迁重装的注意事项

①拆下室内、外机的连接铜管时，应将铜管口用干净的布堵住，高、低压阀应盖上塑料帽，防止脏堵和进入湿空气。②拆下空调后应尽快安装。③安装时，要认真检查管道是否完好、有无压瘪、断裂等现象。④将空调安装好后，试机运行，检查是否要补加制冷剂。因为在回收制冷和安装时用制冷剂排除空气，都会损耗制冷剂。判断是否要补加制冷剂通常有三种方法：第一，电流法：用钳形电流表监测室外机工作电流（包括压缩机和风扇电流），若电流值基本符合铭牌标称的额定电流，说明制冷剂合适；若低于额定值太多，则制冷剂太少，需补加。第二，表压法：制冷系统低压侧压力高低与制冷剂多少有关。在低压阀接上压力表，空调开机制冷，开始时表压会下降，运行10min后，若表压稳定在0.49MPa左右为正常。第三，观察法：观察室外机高压阀附近高压管和低压阀附近低压管的结露情况。一般高压管结露，且较冷，若低压管也结露，有凉感，温度比高压管高3℃左右，说明制冷剂合适。若低压管不结露，有温感，则说明制冷剂量不足，需补加；若低压管结露，或每次压缩机启动1min左右，低压管结霜，过后又化为露，则说明制冷剂过多，需放掉一些。以上三种方法，以测电流和观察高压、低压管结露情况为主，兼用表压法，以确定是否要补加制冷剂。需要注意的是，空调制冷时，室外风机一定要打开，否则蒸发器周围的冷空气没有及时散开，使蒸发温度下降，蒸发压力下降，读出的表压偏小，电流也偏小，造成误判。

5.变频空调的选购、安装和使用注意事项

变频空调是由电脑控制的变频器与变频压缩机组合而成的高技术产品，其结构与一般空调有所不同。选购、安装和使用时应注意以下几点：

（1）应根据房间的面积来确定所选的变频空调匹数的大小：一般1P变频压缩机空调可以用于14m2左右的房间，避免在超面积情况下使用。这样不但可以避免空调因超负荷运转而发生故障，而且可以充分体现其高效、节能的优点。

（2）在安装和维修过程中，当需添加制冷剂时，应先将变频空调设定在运行方式下，也可以调节设定温度的方式使变频压缩机工作于50Hz状态下，然后按需加入制冷剂，此时低压侧的压力应与普通空调相近。而变频空调无论工作于高速还是低速状态，其低压侧的压力都不可能与普通空调相近。

（3）变频空调的室外机应安装于干燥通风处，避免日光曝晒和雨淋。如果发生室外机开机后自动停机现象，应立即停机进行修理以免故障扩大。修理室外机前，必须在断开电源2min后，待其内部电容器的电荷释放完后才能开机修理。

（4）用户在日常使用中不要将温度设定过低，以避免空调长期处于高速运行状态，最好设置在自动运行方式，这样既能快速制冷又能节电。

6.变频空调的维修方法

变频空调以其先进的控制技术和显著的节电效果备受广大消费者的青睐。下面谈谈变频空调的节电机理和维修方法：

（1）变频空调的节电分析

①变频空调的压缩机处于高频，高速满负荷运行的时间较短，而长时间地工作于低频、低转速和轻负载状态。在此状态下由于压缩机的制冷量较小，而室内热交换器与室外热交换器的热交换面积并不改变，因此室内吸热（放热）效率和室外散热（吸热）效果大大提高，整机运行效率也大大提高。这与开机时间长、开停机频繁的普通空调相比节电效果更显著。②普通空调由50Hz交流电网直接供电，启动电流较大；而变频空调是软启动，启动时压缩机以低速小电流启动，其功率损耗较小。③变频空调在制冷系统中由于采用了电子膨胀阀节流，使空调制冷工作在高效状态下，电子膨胀阀与变频器密切配合，达到节电的目的。④由于变频空调器是不停机地连续运行，避免了压缩机频繁地开、停机，使制冷剂压力变化引起的损耗减小，降低了压缩机因启动次数频繁而引起的电耗。⑤变频空调采用效率较高的开关电源，比普通空调节电，直流变频空调没有逆变环节，这方面比交流变频更省电。⑥在直流变频空调中压缩机的电机采用无刷直流电机，直流压缩机比交流压缩机更省电。

（2）变频空调的维修方法

变频空调具有制冷采暖速度快、工作稳定、省电节能、温度恒定等特点，因而得到迅速推广。由于变频空调的保护电路完整精确，空调压缩机大部分时间又处在低速运转状态，且不会频繁启动，因而不易损坏。即使出现故障一般都会发生在控制电路中，故障率较高的有可控硅、晶体管、电阻、电容和集成电路等元件。由于控制电路元件多，并且相互关联，一旦出现故障，检修便比较困难。若为查清故障原因强行运转，则会造成电路的过电压和过流，从而损坏一些正常的元件。变频空调通常有四只保险管，分别装在室内机的控制板、室外机电源板、控制板和主电源电路中，保险管熔断往往是因为相应控制板或回路里出现短路所致，这时若仅更换保险管而不查找故障原因，则很可能造成其他元件因过流而损坏。变频空调通常有两三只启动电容，容量在480～2000µF之间，如果电容击穿、断路或参数特性变化，则电源回路就会产生过流等故障。维修变频空调，应首先弄清电路工作原理及各元件的正常参数，最好能记下各关键元件的正常工作数据，出现故障后通过测量再进行对比，便能较快地查出故障并予以排除。

变频空调的温度传感器起着非常重要的作用。在空调出现故障时，可以先将室内机控制器上的开关放在“试运行”挡上，此时微处理器会向变频器发出一个频率为50Hz的信号，如果这时空调能运转，而且保持该频率不变仍工作，一般认为整个控制系统无大问题，可以着重检查各传感器是否完好。如果空调出现频率无法上升、下降或保护性关机等故障，应首先考虑检查传感器。大多数传感器可从主板的插座上拨下，从外表可以判断是否有损坏、断裂、脱胶；也可用万用表R×100Ω挡测其电阻，然后用手握住传感器或用温水加热，看其阻值是否变化。有的传感器在长期使用后发生阻值变化，使其控制特性改变（如室内空气温度传感器阻值变大会引起变频器控制输出频率偏低）。由于室外机微处理器控制的变频器的频率不但受自身微机控制，而且还受室内微机控制，因此某些故障现象不一定出现在室外机，应引起维修人员的注意。

7.家用空调主要部件快修与经验

（1）压缩机

与电冰箱和电冰柜不同，空调大多采用高吸气压力型全封闭式压缩机，根据其内部结构的不同，可以分为往复式、旋转式和涡旋式三种类型。往复式压缩机多用于早期生产的空调中，分为单缸、双缸和三缸等结构；旋转式压缩机分为滚动转子和滑片式，其冷却方式可以分为吸气式、辅助冷却式和液体喷射冷却式三种；涡旋式压缩机是利用涡旋转子在涡旋转子上旋转，使密闭空间的位置和容积发生变化来压缩制冷的。压缩机是空调的核心部件，结构精密，故障率较低，但由于使用不当或压缩机的正常老化，常出现压缩电机烧坏、压缩机卡缸和抱轴等故障。检修时，接通电源，如压缩机不运转，出现“嗡嗡”声，则重点检查压缩机是否卡缸和抱轴；如开机后，压缩机无任何反应，应先检查压缩机电源电压是否正常，再重点检查定子线圈绝缘电阻和线圈的直流电阻是否正常。当检查压缩机严重损坏时，必须更换压缩机。然而，只更换压缩机通常不能完全排除故障。因为压缩机损坏时，往往还附带其他相关零件的损坏。如果冷冻油呈暗黑色焦状，则必须更换冷冻油，并对冷冻系统进行清洗，同时更换压缩机、储液罐、毛细管和翅片。更换压缩机和相关零件时，先应慢慢放出残留的制冷剂，如果泄放的速度太快，则容易把压缩机内的润滑油一并放出。在拆焊导入和导出管道时，一定要防止电烙铁烧坏隔音材料。更换新压缩机后，导入导出管应弯曲整形，并严格按照操作规程对管道进行钎焊，以保证钎焊质量。更换压缩机必须使用的工具有弯管器、割管器、钳子、焊接设备、抽真空及充灌工具，辅助材料（如日本产BCUP3）和焊剂等。

（2）蒸发器和冷凝器

空调中的蒸发器和冷凝器均为热交换器，通常采用盘管翅片式结构，工作时采用风扇强迫通风进行空气对流。蒸发器和冷凝器的故障通常表现为管道泄漏，引起制冷（制热）不足或压缩机运转但不制冷（热），当出现制冷不足或不制冷时，可用检漏法对制冷系统进行检查。维修蒸发器和冷凝器泄漏故障时，可使用气体检漏仪检查泄漏点，如无检漏仪，可用肉眼观察冷冻油的泄漏情况，或直接检查管道是否有孔眼等。通常，蒸发器和冷凝器的泄漏部位主要在管道焊接部位和管道接头部位。由于泄漏会使制冷系统内没有气体或气体很少，所以在采用检漏仪检测时，应先充氮气，再进行泄漏检测。

（3）毛细管和干燥过滤器

空调中的毛细管、干燥过滤器与电冰箱中的毛细管、干燥过滤器功能相同。毛细管在小型空调中是用来降低系统压力，调节系统中制冷剂的流量的。而干燥过滤器是用来除去循环制冷剂中的水分和固体杂质的。①维修更换毛细管必备工具：割管器、扩管器、焊接工具和充灌制冷剂工具，辅助材料有铜焊剂和银焊剂。②操作要点：取长度、外径和内径相同的毛细管，用割管器切断，注意切断面必须平整、不变形、无损伤且毛细管内不出现毛刺，焊接毛细管应一边吹氮气，一边焊接，以减少焊接点的氧化率。③更换顺序应注意事项：排放残留制冷剂时，应慢慢放出，毛细管插入深度处作一个印记，折成15°～30°的锐角进行焊接。

（4）膨胀阀

膨胀阀主要应用在大、中型空调中，分为热力式和电子式两种。热力式膨胀阀通常安装在蒸发器的进口管上，其感温包紧贴在蒸发器的出口管上。流入蒸发器的液态制冷剂的温度来自动调节的。热力式膨胀阀又分为内平衡式和外平衡式两种结构，外平衡式主要应用于盘管长、容量大的蒸发器中。电子膨胀阀多用于变频式空调中。它根据温度传感器的检测温度和室温的差值，利用微电脑控制技术进行精确运算后，通过电动机控制膨胀阀的张开度来改变蒸发器中制冷剂的流量，使压缩机的转速与膨胀阀的张开度相适应。膨胀阀的常见故障为堵塞和感温失灵，当出现制冷（热）不良或根本不制冷（热）时，则应检查膨胀阀是否堵塞，感温包和电子感温系统是否失灵，若失灵，更换感温包或传感元器件即可。

（5）四通换向阀

四通换向阀（简称四通阀）是热泵式冷暖空调的一个重要部件，故障率极高，它用于改变制冷剂的流向，实现制冷与制热的转换。四通阀是由阀体（内含活塞和滑块）、阀芯、衔铁、弹簧和电磁线圈组成。制冷时，电磁阀不通电，阀体内的滑块和活塞左移，实现制冷效果；制热时四通阀的电磁线圈通电，衔电被吸附，阀芯及阀体内的滑块，活塞均右移，实现制热效果。当四通阀损坏时，通常表现为制冷、制热不能转换。有时会因活塞被卡死出现不制冷或不制热故障。检修时，首先应检查电磁阀线圈直流电阻是否正常，如果线圈正常，再采用外加电压法，检查各管口的通断情况，从而确定活塞是否存在卡死故障。当确定四通电磁阀损坏时，其修复价值不大，最好按以下程序进行更换操作：慢慢放掉制冷剂，拆下线圈以及四通阀和多曲管的各钎焊部分；取下四通阀，在确定多曲管位置和方向正确的前提下，换上新的四通阀，用氮气吹净各焊点后，夹上工件夹具进行焊接；钎焊时，需将四通阀置于15℃～40℃的水槽中进行操作，以免损坏四通阀上的塑料件。

（6）双向电磁阀

双向电磁阀是一种改变制冷剂流向的电磁阀，通常用于一拖二或一拖多的空调中。当线圈通电时，双向电磁阀开启；线圈断电时，双向电磁阀关闭。双向电磁阀还同时作为旁通电磁阀，用于控制压缩机负载的轻重。双向电磁阀出现故障时，表现为室内风机失控，其检修方法与四通电磁阀相类似，可以参照上述方法进行检修。

（7）单向阀

单向阀用来控制热泵式空调的制冷与制热流向，又称止回阀。它与调节毛细管并联，以防止制冷剂逆流。当制冷时，制冷剂正向流动，单向阀内的尼龙阀针在制冷剂流动压力的作用下被打开，被推动至限位环，单向阀导通；当制热时，制冷反向流动，尼龙阀针因自身重力和尼龙阀针压力差被紧压在阀座上，单向阀截止，制冷剂经调节毛细管流过。单向阀的故障率较低，出现故障时表现为制冷或制热效率低或不制冷（热）现象。其原因为单向阀损坏，制冷剂产生逆流。

（8）修理阀和限压阀

截止阀又称修理阀，通常安装在分体式空调室内、外机组气管和液管的连接处。截止阀根据管路结构可分为二通阀和三通阀两种；根据外形的不同，又分为直角形和星形。在制冷循环时，修理阀的阀杆处于后位，管路导通，但旁通孔关闭；在维修或安装过程中，抽真空、充灌制冷剂时，三通阀的阀杆处于中位，管路与旁通孔均导通，呈三通状态，此时不能正常充灌制冷剂等。其故障原因多为阀杆卡死，可用振动法将其修复，如不能修复，直接更换修理阀即可。限压阀又称压力安全阀，多用在热泵型空调中，其两端管口并接在压缩机的高、低压端。当压缩机的高压压力上升到高于限压阀的压力设定值时，限压阀的弹性膜片向上运动将球阀打开，高压制冷剂旁通孔进入压缩机低压端。当高压压力下降至压力设定值时，弹性膜片向下运动将球阀关闭，从而控制压缩机的高压压力始终在规定的压力范围内。限压阀的故障部位通常在弹性膜片，高压制冷剂不能进入压缩机的低压端，致使压缩机负荷过重而发热严重，有时甚至出现自动停机现象。只要停机一段时间，让压力泄放或更换限压阀即可。

（9）温控器

温控器是空调易损件之一，也是空调的主要控制器件，出现故障时主要表现为空调启动、停机时间异常、不能开机或停机。一般采用以下方法对温控器动作失效进行检修。将温控器旋钮旋到相应温度位置，取下温控器感温包（也可以不取下，用40℃以下的热毛巾在感温包上敷一下），观察压缩机的启动情况。如果压缩机能启动，则说明温控器良好，再将温控器的旋钮在刻度盘上缓缓转动，按上述方法进行试验，如压缩机还能启动，说明温控器对温度反应灵敏；如果压缩机不能启动，则说明感温包泄漏或温控器的开关动作失灵。其不良主要有以下三种表现：①温控的触点粘连，导致电路不能断开，压缩机不能停机。此时将温控器调节旋钮旋到“停”的位置，如果仍不能停机，则说明是温控器触点粘连；如果能停机，则说明温控器动作机构异常。②温控器的感温包不良，导致不停机或停机异常。感温器可以分为压力式感温器和电子感温器两种。对压力式感温器，当感温腔内的感温介质灌注量不足或发生泄漏时，造成感温腔内压力太小，压缩机不能停机。可以采用以下方法进行修理：拆下感温器，重新向感温系统灌注介质。首先用一只废旧但感温系统完好，有正负刻度的压力式温度计，一套医用大号针筒和针头，一小段尼龙管，一个20W电烙铁，若干焊锡丝和松香，另备小锤、钢丝钳、小螺丝刀、小锉刀各一件。按以下步骤进行修理：第一，控制器感温系统试压：将控制器感温系统毛细管原焊接处焊开或切除，去毛刺后套上尼龙管，同时在尼龙管另一端套上针头，将感温系统膜盒和铜管浸入水中，用针筒加压，观察有无气泡冒出。如有则必须用焊锡补漏。第二，抽真空：保持步骤一的状态，用针头微抽真空，观察膜盒应凹下，此时在接近毛细管尾部尽量用螺丝刀圆杆部分压住，用小锤敲击使其密封，再将尼龙管拆除，此时膜盒应保持凹下去的状态，否则应重新操作。第三，对接毛细管：将压力式温度计弹簧管基座上的一根毛细管敲扁密封，切除焊接密封点，除去毛刺，再将控制器感温毛细管与其套接，用焊锡焊接密封。第四，灌注感温介质：首先用钢丝钳将压力式温度计毛细管的扁平密封处向恢复原状的方向使劲夹一下（或用小锤轻敲），使其导通，让感温介质到达焊接部位，如不泄漏，再将温控器感温毛细管的扁平处复原导通。因压力式温度计的感温包内有一定压力，所以感温介质会自动进入温控器的感温系统，这时感温系统膜盒应向上凸起，表明感温介质已经灌入。待两边等压后，分别将两毛细管重新敲扁密封，断开焊点，并将其断头用锡焊密封即可。对电子温控器，当热敏元件被酸、碱溶液或水蒸气侵蚀使元件的绝缘性能变差时，感温器会出现短路或变值现象，造成压缩机温控失灵。此时需更换感温器及相关电路元件才能排除故障。③温控器夹持架松动，使温控器不能准确感知箱内温度，从而出现温控失灵故障，当出现此类故障时，只要将感温器装回原位即可。

8.空调制冷系统泄漏的原因及判断法

制冷系统泄漏是空调常见故障之一，如不及时检修，将造成严重影响。第一，制冷剂不足会使空调回气温度升高，造成压缩机损坏；第二，空调在制冷剂不足的情况下运转，其系统的低压侧将出现负压，外界空气会进入制冷系统，空气中的水分、杂质及各种有害气体与制冷剂发生化学反应，损坏压缩机；第三，制冷剂不足会造成制冷或制热效果差，致使空调长时间工作，不仅缩短空调使用寿命，而且浪费电能。

（1）制冷系统泄漏的主要原因及故障现象

对于使用已久的空调，由于制冷剂对蒸发器及管路的腐蚀，加之管路震动及相互摩擦造成裂缝穿孔而产生泄漏。对于使用时间不到两年或新安装的空调，多为安装时操作不严或所使用的管路接头、喇叭口、密封件质量低劣而产生泄漏。制冷系统泄漏，使系统内制冷剂减少，造成空调制冷（制热）下降。若系统内制冷剂完全漏光，虽然压缩机动作，完全不能制冷（热）。

（2）制冷系统泄漏的判断方法

空调制冷（热）效果变差的原因很多，如电压不正常，在工作过程中会导致保护性停机；压缩机卡缸、抽轴或电机绕组烧坏，尽管室外风扇运转，但压缩机不工作；运转电容接触不良或损坏，风扇电机电源断路或风扇电机损坏，导致风扇不转；空气过滤网通风不良，导致冷（热）空气不能有效循环；四通电磁阀损坏，导致高低压串通，影响制冷（热）效果；毛细管或干燥过滤器堵塞，使流入蒸发器的制冷剂减少，导致制冷（热）效果差。以上故障均不是因制冷剂减少引起，但与制冷剂泄漏所造成的故障现象基本相似。判断空调是否缺少制冷剂的方法如下：

①检查供液管和回气管的温度及结露情况。启动空调在制冷情况下运转20min，若室外机组回气阀和回气管上有凝露出现，用手摸回气管的温度明显低于供液管的温度，说明系统内制冷剂充足，空调运行正常。有下列情况之一，则表明制冷剂缺少：①供液管结露，回气管不结露；②供液管结霜；③供液管不结露微凉，回气管不凉；④供液管及加气管均不凉。

②测量回气阀处的压力。将压力表接至空调低压角阀加液口，测其运行时的低压压力，正常情况下，在环境温度为30℃左右时，制冷运行的低压压力为0.45～0.55MPa，热泵型空调在制热运行时应为1.8MPa，若低于上述压力，则说明制冷剂不足。压力越低，说明泄漏量越大。若基本无压力，则说明制冷剂已漏光。

③充氮气加压（充入1.5MPa氮气）。观察两根连接管的四个接头、气液阀的阀杆、加液口等部位是否有油渍，有油渍说明有泄漏。

④使用检测仪查找泄漏的大体部分，然后涂上肥皂水，若有气泡出现，即为漏点。

⑤热泵型空调的室内机组和连接管部分的检漏应在制热运行状态下进行，因这时被检查部位处于高压状态，比较容易发现漏点。

9.空调制冷剂加注量的确定法

由于分体式空调管路长、接头多且阀门也多，在安装和使用中制冷剂容易发生泄漏，使空调不能正常工作。在检修过程中，制冷剂加注的多少将直接影响制冷效果和整机的使用寿命，所以必须准确掌握制冷剂的加注量，以下是加注制冷剂的几点方法：

（1）电流法

根据额定电流，在空调电源输入端安装一只钳形电流表，连接制冷剂钢瓶至空调低压端加液口的管路，排掉管内的空气，启动压缩机，打开制冷剂钢瓶阀门，添加制冷剂，同时观察钳形表指针位置，当指针指到额定电流时，停止加制冷剂即可。

（2）称重法

首先对空调系统进行打压检漏，然后抽真空（最低真空度应为0.03MPa），将制冷剂钢瓶放在磅秤上，连接好钢瓶至空调加液口的管路，排掉加液管内的空气，对钢瓶进行称重，记下钢瓶的重量，打开钢瓶阀门，启动压缩机对空调加制冷剂，同时对制冷剂钢瓶采用递减称量法进行称量，直到钢瓶的递减量等于说明书或标牌上制冷剂充注量时。

（3）压力法

制冷剂饱和蒸发温度与其压力呈对应关系，若已知制冷剂的蒸发温度则可查出相应的蒸发压力，将蒸发压力换算成表压，即可在高、低压回路中安装压力表用来判断制冷剂的充注量。分别在高低压段装上压力表，连接加液管路，启动压缩机向制冷系统加注制冷剂，观察高低压表的指示情况，对于R22制冷剂，冬季当低压表上升至0.3～0.35MPa，高压表上升至0.5～0.6MPa；夏季低压表上升至0.3～0.4MPa，高压表上升至0.6～0.8MPa时，便关闭钢瓶阀门，停止加液。

（4）经验法

在没有钳形表、磅秤和压力表的情况下，利用手摸、眼看仍可对空调制冷剂进行准确的充灌。其方法为将钢瓶及连接管路接好，开启空调，对制冷系统充注制冷剂，同时手摸蒸发器，仔细观察其结露情况，当发现蒸发器与出液管温度一致且蒸发器各管全部结露时，停止加液。

10.空调漏氟判断法

空调漏氟是一个常见的故障，有时出现轻微泄漏不易察觉，时间一长便会影响工作效果。可采用以下三种检测方法：一是手摸法；用手触摸空调背后的冷凝百叶窗，如果手感温度不高或没有热度，而压缩机仍在工作，则说明已经漏氟了。二是耳听法；如果发现压缩机自开机时就一直工作，没有停机的振动，压缩机自振的声音比新购时增大，这可能是因氟泄漏而引起的异常声音。三是温测法：选一只精度较高的温度计，将感温头靠近冷风出口处，如果其表温指示比室温低6℃～8℃，或不足5℃，以至与室温相差无几，而且压缩机仍在工作，则证明氟已经漏完了，应立即停机检修。

11.空调电机噪声的故障识别方法

空调电机是空调系统的重要噪声源，特别是空调的室内机，电机的电磁噪声频率较低，音调接近单频纯音，通过对空调电机噪声的识别可以判断电机的工作状况。电机噪声的识别方法有多种，现介绍一种实用的负荷更换法。空调电机电磁噪音产生的原因多种多样，其特征频率一般都与电源频率相关。只需用简单的负荷更换法，即可区分因磁场不均匀引起的异常振动或负荷过重引起的振动。以某空调室内风机为例，该电机噪声频率中有600Hz的峰值。由于其频率并不随着电机的转速而变化，并且噪声随着电源的切断而消失，因此确定为电机的电磁噪声。电磁噪声一般因电磁设计不良，定、转子松动产生异常电磁振动等引起。为了判别电磁声的来源，采用更换负荷的办法。影响空调风机的负载有：①风叶重量；②风叶重心加载在电机轴上的位置（对于静态，动态平衡良好的风叶，其中心应落在几何轴心上），即悬臂的长度。更换同重量风叶后，在转速相同的情况下，该电机600Hz的电磁声完全消失。比较发现原来重心比较靠前，远离电机的前轴承，使电机轴的悬臂加长，电机旋转时，引起转子偏心加大。电机的故障是引起空调室内机噪声的重要原因，要完全对电机噪声源的识别，除了按常规的方法来识别其特征频率外，对于一些特征频率不太明显的故障，还需结合声学理论并配合其他识别方法进行。一般有以下规律：①对于同一电机，转速越高，其特征频率越低；②电机负载过大（悬臂过长）会引起电机的电磁噪声，其振动频率有可能超过500Hz。

12.控制电路的常用检修方法

（1）查电源

包括供电电源及控制线路电源。

（2）查信号

空调的信号可分为两类。一类是控制和保护信号，该项类信号在空调中有启停信号、温度信号系统、电机信号、相序信号、压力信号等。其中启停信号用于控制空调的启停状态，温度信号则包括：①防冻、防冷检测信号；②所控区域动用温度检测信号；③防高温排气的温度检测信号。电流信号为控制线路的电流检测信号，用于判断压缩机的工作状态。相序信号反映压缩机的转动方向。压力信号包括高压、低压保护信号。另一类是故障显示信号。

（3）查检测电路中的负载电路

这里的负载是指空调压缩机、风扇电机、四通阀和电热元件等，按常规方法检查即可。

（4）分析信号流程，找出故障点

若有必要，应对某些信号进行模拟，例如用灯泡作假负载（和维修彩电相似），这样可达到缩小故障范围，降低维修成本，达到事半功倍的效果。

基本技能

例1 春兰KFR-32分体式空调器不能正常开机。

故障分析：

1.接通电源，打开空调器，空调器刚启动即停止运行，电源显示存在。

2.测量电源，正常。

3.测量变压器，正常。

4.测量电源电路，5V、12V正常。

5.检查驱动电路，正常。

6.检查温度控制电路，正常。

重新通电，打开空调器，同时测量12V电源，空调器启动瞬间12V断电。

7.整流桥损坏。

故障排除：

1.更换整流桥。

2.重新开机，空调器正常运转，故障排除。

例2 春兰KFR-32分体式空调器不能制热。

故障分析：

1.接通电源，空调器工作。

2.用手摸空调器的连接铜管，空调器在制冷条件下工作。

3.将万用表调至交流220V挡，测量四通换向阀线圈，通电。

4.四通换向阀故障，更换。

故障排除：

1.切断空调器的电源。

2.拆下室外机连接管道及连接线。

3.放出系统中的制冷剂。

4.除去面板。

5.除去温度开关及空气热敏电阻，拆下四通阀线圈。

6.拆下电器接线盒。

7.用焊枪加热四通阀的钎焊部分，用钳子将管道与阀体分开。

8.将新的四通换向阀按原位置安装至系统，用焊枪焊接好连接管道。

9.按拆卸相反的顺序恢复系统。

10.抽真空、充注制冷剂。

11.重新接通电源，空调器正常工作，故障排除。

例3 一台KC-20型窗式空调器工作一直正常，突然压缩机不运转，后来就启动不了。

故障分析：

1.测量电源电压正常。

2.检查电源线路，正常。

3.检查温度控制电路，正常。

4.检查主控选择开关，正常。

5.检查压缩机启动电容器，不正常。

故障排除：

1.更换启动电容。

2.重新开机，空调器运转正常，故障排除。

例4 一台分体式空调器不制冷（冰堵）。

故障分析：

1.接通电源，开起空调器。

2.检测工作压力，发现制冷系统缺少制冷剂。

3.加压检漏，发现内外机连接回气管道喇叭口有裂纹。

故障排除：

1.重新扩喇叭口，连接好管道。

2.抽真空，充注制冷剂。

3.重新开起空调器，开始空调器工作正常，30min钟后不制冷。

4.检测工作压力，发现系统低压呈负压状态，室内分液头结霜，系统冰堵。

5.排放制冷剂，用氮气冲洗系统，在低压管道上加装干燥过滤器。

6.抽真空，充注制冷剂。

7.重新开起空调器，空调器工作正常。故障排除。

例5 一台KF-20GW型壁挂空调器，压缩机运转正常，但制冷效果差。

分析与检修：制冷效果差的原因一般为压缩机效率下降或制冷系统泄漏、堵塞所致。首先检查室内机与室外机连接管的焊口无漏油痕迹，测低压压力为6kg左右，检查压缩机排气不热，吸气不冷，判断为四通换向阀串气，致使部分制冷剂进入冷凝管，从四通阀又回到压缩机，造成制冷不正常。更换SHF-4四通换向阀后故障排除。

例6 一台使用四年的春兰窗式空调器，制冷效果下降，不停机。长时间开机蒸发器有结冰现象，出风口出风量变小。

分析与检修：蒸发器温度变低，说明制冷系统工作基本正常，根据出风量较小，初步判断故障发生在空气循环部位。先检查面板过滤网，无灰尘等杂物。再拆外壳检查，风机的启动电容完好，风机运转正常；检查风道也无异常现象。仔细观察发生该机蒸发器的后面进风口贴有一层铁纱网，而铁纱网的网眼已被铁锈堵死，造成空气循环不畅。

例7 一台KC-20A空调，室内蒸发器下半部分挂冰，制冷效果差。

分析与检修：蒸发器下半部分挂冰相当于包了一层保温层，初步分析可能是温控器不良，不能按设定温度控制压缩机开停，开机时间长、停机时间短，刚开始化霜又启动制冷，致使化霜水结冰，制冷产生的水蒸气也结冰，造成蒸发器挂满冰。更换温控器后试机，故障依然。仔细观察，发现该机温控器的感温包卡在蒸发器中部U形塑料架上，与蒸发器翅片的距离约2mm，由于感温包的与蒸发器的距离太远，使温控器达不到控温点。取下感温包，将其移到蒸发器下端紧贴翅片，以提高感温包的灵敏度。重新试机，该机制冷良好，蒸发器不再结冰。

例8 一台长岭KC-20型空调器，压缩机与风扇运行正常，但不制冷。

分析与检修：初步分析为制冷剂泄漏。打开空调器外罩，检查制冷系统管路，发现吸气管与气液分离器连接处有油污，初步判定泄漏点就在该处。用钳子夹断工艺管，无制冷剂放出，证明制冷剂泄漏。首先焊接新工艺管。取一条长约50mm、外径为4mm的细铜管，一端焊接三通修理阀备用。再用气焊在空调器吸气管上烧开一个小洞，将细铜管的另一端斜插入小孔，用铜焊密封，并将原工艺管用铜焊密封；接着试压找漏，通过三通修理阀加入高压氮气，用肥皂水检漏，发现只有吸气管与气液分离器连接处有气泡；然后补漏点，将系统中的氮气放掉，用铜焊补漏点；再通入1.9MPa的氮气，关闭修理阀，用肥皂水检漏正常，保持24h，然后放出氮气，通过三通修理阀用真空泵对系统抽真空，直至压力表为−0.1MPa为止；再充制冷剂，连接制冷剂钢瓶与三通修理阀，并将连接管的空气排出，打开制冷剂钢瓶阀门，再打开三通修理阀门，充注610g R22。先停机充注，待充注速度减慢时，再开机充注，使压力达到额定要求。关闭修理阀，开机运行，观察制冷效果。接着在靠近吸气管端用封口钳封工艺管，并在封口外侧将工艺管截断，迅速用铜焊密封，最后装上外壳。

例9 一台格力KFR-32型空调不制冷，室内风机运转，压缩机不运转。

分析与检修：检查电源正常，遥控器工作也正常，测量通往室外风机的连接线有220V电压输出。打开室外机外壳，测量压缩机线圈阻值，结果主、副绕组阻值之和不等于公共绕组阻值，说明压缩机损坏。更换后故障排除。需要说明的是，新压缩机与原压缩机底座、安装孔距尺寸应相同。接线的方法是：电容的双连接线接压缩机运转端子（M），电容的单连接线接压缩机启动端子（S），过流保护线接压缩机公用端子（C）。

例10 美的KFR-75LW/BD型空调机室外机不工作，故障指示灯亮。

检修：开启电源，室外机的故障指示灯LED3点亮，估计故障出在室外机电源电路，测室外机控制电路UPO75066使用的+12V和+5V电压正常，说明集成块故障，检查第12脚复位信号正常，再测第4、5脚无时钟信号，判定时钟振荡电路不良，该电路由晶振X4等元件组成，怀疑X4（4.19MHz）晶振有问题，更换故障排除。

例11 美的KFR-75LW/BD型空调机室外机不工作，故障指示灯亮。

检修：估计故障在室外机电源电路。来自接插件JP32的交流电压，经变压器变压后输出两路电压，一路是13.2V电压，经整流和7812稳压后，输出12V电压，主要供室外机的电路板使用；另一路是11.2V电压，经整流和7805稳压后，输出+5V电压供UPO75066使用。用万用表测室内、外接插件JP32电压正常，但UPO75066第19脚Vcc供电无+5V电压，说明三端稳压器7805损坏，更换后故障排除。

例12 美的KFR-75LW/BD型空调开机通电后，室外风机不转。

检修：该机室外风机控制信号来源于微处理器UPO75066第13、25脚，经IC2003集成块放大后，从第10脚输出，驱动光电耦合器发光二极管，光电耦合器触发双向可控硅，由双向可控硅控制风机的停转。开机检查：测UPO75066第13、25脚有风机信号波形，测IC2003第10脚输出的驱动电压也正常，但可控硅不导通，更换后故障排除。

例13 格力KFR-32GW分体式空调器压缩机不运转。

检修：压缩机通电约10s后过流保护器跳开，测量电压正常。打开室外机外壳，检查压缩机绕组正常，采用木槌敲击和强行启动均不奏效，最后采用加大电容启动，压缩机启动运转。电容启动法是在S端处串入一只70µF电容，启动端串此电容后压缩机启动力矩可增加50%。但压缩机启动后时间不宜过长，应及时复原，因为启动端加大电容后，压缩机会出现过热现象，启动绕组易烧毁。

例14 海尔KFR-25GW型空调，运行正常，但每次输入相应遥控指令后，蜂鸣器均无鸣叫声。

检修：该空调使用的控制板型号为CMC93C-0057，共有64引脚，蜂鸣器PB与R3，R4，IC3，DQ3以及IC1第31脚内电路构成蜂鸣器驱动电路，主芯片IC1在接收到相应遥控信号后，在传送各种指令的同时，第31脚输出低电平，经DQ3和IC3两次反相后，16V电源驱动PB发出蜂鸣叫声，提示操作者信号已被接收。仔细发现电阻R3的一只引脚根部折断，将其更换后蜂鸣器工作恢复正常。

例15 海尔KFR-35型空调，手控时制冷正常，但用遥控控制时失灵，屏幕显示字符混乱。

检修：该遥控器屏幕有显示，说明电池正常。怀疑时钟脉冲出现异常，该机由晶振CX1与IC1第18脚、19脚内电路产生时钟振荡信号，IC2、D2、R10、C10等组成复位电路。测量IC2复位端电压正常。分析故障发生在时钟脉冲振荡电路，其中以晶振失效的可能性最大。试用同型号晶振替换后，该故障立即排除。

例16 美的KFR-23GW/P型壁挂式空调，开机不致一分钟即出现保护，运行指示灯快速闪烁，同时机器不执行任何遥控指令。拔下电源，稍停片刻后重新启动，该故障重复出现。

检修：该机风机转速由光电耦合器控制。由其次级的双向可控硅导通角决定。当CPU接收到遥控器的风速指令时，其第39脚输出相应控制信号，经Q1驱动光电耦合初级控制风速，同时风机内部的霍尔IC检测出风机转速并转换成电信号，经插件CZ1反馈到CPU第33脚。如果在1min内检测不到该信号，CPU即发出保护指令，使整机停机并点亮故障灯。首先用万用表检查霍尔IC供电电压为12V正常，而CPU第33脚反馈电压为0.8V，明显偏低，为确定故障部位，拨下CZ1中的2号线，检测反馈信号升至3.5V，说明故障在线路板。检查R39、D8正常，怀疑C23漏电，用一只容量为0.01µF的瓷片电容更换该贴片电容后再次试机，故障排除。根据经验，美的各型空调出现保护性停机，其原因大多为R39阻值变大或C23漏电所致。因此如果出现该故障，应首先检查这两只元件，可少走许多弯路。

例17 一台新安装的美的KFC-20X2GW/X型一拖二分体冷暖空调，工作几分钟后毛细管结霜，低压侧压力下降，且很快就不制冷；关机10min后再开机，初期工作正常，几分钟后故障再现。

检修：初步判断故障原因为管路堵塞所致。由于是新机，分析冰堵及脏堵的可能性极小，估计是因安装前误将室外机倒置搬运，致使压缩机内的油溢出至管路中，运行后造成油堵。按照常规，应将管路拆下用高压氮气将积油吹出，再抽真空灌注制冷剂，但操作十分麻烦。试将空调四通换向阀继电器RL3的动触点用导线短接，开机制热1～2min后停机，再将导线断开开机，这时情况有所好转，但制冷量不足，仍有部分油堵。再次按上述方法开机4～6min，停机后转为制冷，故障排除。然后用相同方法排出另一室内机的积油。该故障是管路特别是连接管及室内机管路内积油所致。制冷时，因油稠密难以回流，造成油堵。而在制热时有利于油的回流，一因制冷剂流向相反；二因温度高，油的流动性好；三因连接管内压力高，因此用先制热后制冷的维修方法一举成功。

例18 海尔KFRd-50LW/B空调停机频繁，制冷效果不好。

检修：开机检测其工作电压，在启动时电压为230V正常；10min后，室外机压缩机噪音变大，并且立即停机，空调只是送风；停机后约3min压缩机再次启动，但过2min又停机。检查室外机，见冷凝器表面积满灰尘，用鼓风机清洁后，试机故障依旧。打开室外机机壳，检查各插件接触都良好，但感觉压缩机特别烫手，更换一只风扇启动电容后，故障消除。

例19 一台华宝KFR-35GW型分体式空调室内、室外机均运转正常，不制冷也不制热。检修：为了找到故障，用钳形表钳于电源零线上，开启压缩机测其电流值与额定电流比较。测得该空调运转电流为5A（正常时应为6.2A），表明负载电流减小，故判断系统内的制冷剂已基本泄漏。检查低压管已腐蚀穿孔。补焊后抽空充入制冷剂试机，故障排除。

例20 一台长虹KFR-48LW空调夏天制冷正常，冬天不制热。

检修：该空调为热泵型，夏天制冷正常，表明压缩机电源及控制电路部分基本正常，故障原因可能是电磁四通阀不能切换或温度设定不当。当空调温度控制范围为16℃～30℃，查设定温度为24℃正确。该空调控制电路以IC101（CPU）为控制核心，完成相关控制输入数据和输出相关控制信号至反相驱动器IC106、IC105，经反相后，IC106、IC105输出低电平，接通相应继电器。IC106第15脚、C105第16脚分别控制压缩机、四通阀继电器RY101和RY104。检查IC105第16脚为低电平，但RY104不吸合，判定RY104损坏，造成四通阀无法切换。更换继电器RY104后，故障依旧。再检查四通阀已卡死无法切换。更换四通阀后，制热正常。

例21 科龙1P分体式空调不制冷。

检修：在低压侧装上气压表，测量压力为9.8kg/cm2，说明制冷量足够；开机运行，测压缩机的工作电流为3.5A，正常，且没有异常声音。但该机低压侧气压表一直为8kg/cm2，说明压缩机泵体异常。经更换压缩机，重新抽真空加入制冷剂后故障排除。

例22 1.5P海尔分体式空调，开机后制冷尚正常，但工作半小时后，室内机送不出冷风。

检修：经检查发现室内通风条件差，冷凝器积了不少尘渍，以致冷凝器散热极差，导致该机工作时冷凝压力升高，加重了压缩机负担，使工作电流上升，压缩机过热，引起过流过热保护器动作。由于室外机安装位置受条件限制，不便改动。于是，一方面卸去前罩，用空调清洗液冲洗冷凝器表面，另一方面卸去原安装时未拆去的保温毡；当气温超过36℃时，用水管冲洗室外机表面以降低室外机温度，以利于冷凝器散热，当上述处理完成后故障排除。

例23 冷暖型分体式空调室内正常，室外机的压缩机和风机也能运转，却不能制冷也不能制热。

检修：检查整机并无泄漏，其原因常为四通电磁阀不良，一般四通电磁阀的电磁线圈在制热时通电，而在制冷时是不通电的。拔下四通阀的电源线，将220V电源接入四通阀，给四通阀做点动试验，使四通阀动作良好。然后使压缩机处于运转状态，当四通阀得电后室内机产生热风，断电后产生冷风。停机将四通阀的插头复位，再次开机就可恢复正常。该故障产生的原因是由于空调停用时间较长，四通阀内部的换向滑块刚好停在中间位置。造成再次开机时滑块滞留在活塞中，导致不能制热也不能制冷的故障。而当压缩机运转系统内产生了一定压力后，四通阀活塞的两端就存在一定的压力差，再使电磁四通阀多次通断，使其松动自如，从而推动滑块动作，使故障排除。

思考题

1.窗式空调器的常见故障有哪些？

2.空调器制冷系统抽真空和充注制冷剂与电冰箱制冷系统有什么区别？

第五部分 其他制冷设备

任务一 小型冷库概述

教学目的

1.了解小型冷库的特点与种类

基本理论与技能

2.了解小型冷库的结构与使用

冷库，一般是指用各种设备制冷、可以人为控制和保持稳定低温的设施。它的基本组成部分是：制冷系统；电控装置；有一定隔热性能的库房；附属性建筑物等。

冷库主要用于食品的冷冻加工及冷藏，它通过人工制冷，使室内保持一定的低温。冷库的墙壁、地板及平顶都敷设有一定厚度的隔热保温材料，以减少外界传热。为减少吸收太阳辐射能，冷库外墙表面一般涂成白色或颜色，因而冷库建筑与一般工业民用建筑不同，有它独特的结构。

冷库建筑要防止水蒸气的扩散和空气的渗透。室外空气侵入时增加冷库耗冷量，还带入水分，水分凝结引起隔热结构受潮冻结损坏，所以要设置防潮隔热层使冷库具有良好密封性和防潮隔汽性。

冷库的地基受低温的影响，土壤中的水分易被冻结。因土壤冻结后体积膨胀，会引起地面破裂及整个建筑结构变形。为此，低温冷库地坪除要有有效的隔热层外，隔热层下还必须进行处理，以防止土壤冻结。

冷库的楼板要堆放大量的货物，又要通行各种装卸运输机械设备，平顶上还设有制冷设备或管道。因此，它的结构应具有较大的承载力。

低温环境中，特别是在周期性冻结和融解循环过程中，建筑结构易受破坏。因此，冷库的建筑材料和冷库的各部分构造要有足够的抗冻性能。

总的来说，冷库建筑是以其严格的隔热性、密封性、防潮隔汽性、坚固性和抗冻性来保证建筑物的质量。

一、冷库建筑的特点

二、冷库的分类

（1）土建冷库

这是目前建造较多的一种冷库，可建成单层或多层这类冷库的主体结构和地下荷重结构都用钢筋混凝土，其维护结构的墙体都采用砖砌而成。

1.冷库按结构形式分为土建冷库和装配式冷库

（2）装配式冷库（活动冷库）

这类冷库的主体结构（柱、梁、屋顶）都采用轻钢结构，其围护结构的墙体使用预制的复合隔热板组合而成。隔热材料采用硬质聚氨酯泡塑料和硬质聚苯乙烯泡沫塑料等。此类冷库还可以称为组合式冷库、组合冷库、拼装式冷库、装配式活动冷库。此类还细分为：玻璃钢装配式冷库、玻璃钢活动冷库、不锈钢活动冷库、彩钢装配式活动冷库等。

（1）生产性冷库

它们主要建在食品产地附近、货源较集中的地区和渔业基地，通常是作为鱼类加工厂、肉类加工厂、禽蛋加工厂、蔬菜加工厂等各类食品加工企业的一个重要组成部分。这类冷库配有相应的屠宰车间、整理间，设有较大的冷却、冻结能力和一定的冷藏容量，食品在此进行冷加工后经过短期储存即运往销售地区，直接出口或运至分配性冷藏库作长期的储藏。

2.冷库按使用性质分为生产性冷库、分配性冷库和零售性冷库

（2）分配性冷库

它们主要建在大中城市、人口较多的工矿区和水陆交通枢纽，专门储藏经过冷加工的食品，以供调节淡旺季节、提供外贸出口和作长期储备之用。它的特点是冷藏容量大并考虑多品种食品的储藏，其冻结能力较小，仅用于长距离调入冻结食品在运输过程中软化部分的再冻及当地小批量生鲜食品的冻结。

（3）零售性冷库

这类冷库一般建在工矿企业或城市大型副食品店、菜场内，供临时储存零售食品之用，其特点是库容量小、储存期短，其库温随着使用要求不同而不同。在库体结构上，大多采用装配式组合冷库。

（1）大型冷库

此类冷库冷藏容量在10 000t以上，生产性冷库的冻结能力在120～160t/d范围内，分配性冷库的冻结能力在40～80t/d范围内。

3.冷库按规模大小分为大、中、小型冷库

（2）中型冷库

此类冷库冷藏容量在10 000～1000t范围内，生产性冷库的冻结能力在40～120t/d范围内，分配性冷库的冻结能力在20～60t/d范围内。

（3）小型冷库（小冷库）

此类冷库的冻结能力在1000t以下，生产性冷库的冻结能力在20～40t/d范围内，分配性冷库的冻结能力在20t/d以下。

（1）氨冷库

此类冷库制冷系统使用氨作为制冷剂。

（2）氟利昂冷库

此类冷库制冷系统使用氟利昂作为制冷剂。

4.冷库按冷库制冷设备选用工质分为氨冷库和氟利昂冷库。

（1）高温冷库

5.冷库按使用库温要求分为高、中、低温、超低温、冷藏和速冻冷库

L级−5℃～+5℃，主要用来储藏果蔬、蛋类、药材、木材保鲜、干燥等，又称冷却库，库温一般控制在不低于食品汁液的冻结温度。冷却库或冷却间的保持温度通常在0℃左右，并以冷风机进行吹风冷却。

（2）中温冷库

D级−10℃～18℃，主要用来储藏肉类、水产品及适合该温度范围的产品。

（3）低温冷库

J级−23℃～28℃，又称冻结库、冷冻冷库，一般库温在−30℃～−20℃左右，通过冷风机或专用冻结装置来实现对食品的冻结。

（4）超低温冷库

≤−30℃，主要用来速冻食品及工业试验、医疗等特殊用途。

（5）冷藏冷库

即冷却或冻结后食品的储藏库。它把不同温度的冷却食品和冻结食品在不同温度的冷藏间和冻结间内作短期或长期的储存，通常冷却食品的冷藏间保持库温2℃～4℃，主要用于储存果、蔬、乳、蛋等食品；冻结食品的冷藏间的保持库温为−25℃～−18℃，用于储存肉、鱼及家禽肉等。

（6）速冻冷库

速冻冷库又叫隧道冷库、速冻隧道冷库。用于食品快速冻结。

冷库有高档冷库、低档冷库、玻璃钢冷库、彩钢冷库、不锈钢冷库。

6.冷库按使用结构材料及档次分类

（1）超市冷库

超市用来储藏零售食品的小型冷库。

（2）恒温冷库

对储藏物品的温度湿度有精确要求的冷库，包括恒温恒湿冷库。

7.冷库按使用储藏特点分为超市、恒温和气调冷库

（3）气调冷库

气调保鲜库是目前国内外较为先进的果蔬保鲜冷库。它既能调节库内的温度、湿度，又能控制库内的氧气、二氧化碳等气体的含量，使库内果蔬处于休眠状态，出库后仍保持原有品质。所谓气调保鲜就是通过气体调节方法，达到保鲜的效果。气体调节就是将空气中的氧气浓度由21%降到3%～5%，即保鲜库是在高温冷库的基础上，加上一套气调系统，利用温度和控制氧含量两个方面的共同作用，以达到抑制果蔬菜后呼吸状态。包括气调保鲜冷库、气调冷库。

冷库有药品冷库、食品冷库、水果冷库、蔬菜冷库、茶叶冷库等。

8.冷库按储藏物品分类

三、小型冷库的结构

1.小型冷库的库体

小型冷库一般以喷塑彩钢板做面板，硬质聚氨酯泡沫塑料或高密度聚苯乙烯做保温材料，库体具有刚性好、强度高、隔热保温性能好、阻燃等特点。

小型冷库库体一般采用板壁内部预埋件偏心挂钩式连接或现场发泡固合，密封性好、装拆搬运方便，现场施工安装工程量小、省工省力、质量好、见效快。小型冷库选配先进的制冷机组，库容量与制冷设备匹配合理，降温速度快，省电节能，且全部自动化操作，运作安全可靠。小型装配式冷库适用广泛，冷库库温范围5℃～23℃，特殊装配式冷库可达−30℃以下，可以满足不同用途的需求，可供各种行业各部门使用。

2.小型冷库的制冷系统

图5.1 小型冷库的制冷系统

如图5.1所示为小型冷库的制冷系统。当库中蒸发器上挂霜过多时，可打开截止阀16、17，让经油气分离后的高温制冷剂蒸汽进入蒸发管，便可融霜。

四、小型冷库制冷设备选用

小型冷库制冷设备的心脏是制冷机组，常用小型制冷机组通用的机型选用先进的氟机制冷设备，氟机制冷设备多利用对环境影响小的制冷剂R22和其他新型制冷剂。氟机制冷设备一般体积小、噪音小、安全可靠、自动化程度高、适用范围广，适于乡村小型冷库用制冷设备。

小型冷库用的制冷机与冷凝器等设备组合在一起常称作制冷机组，制冷机组有水冷机组和风冷机组之分。小型冷库以风冷机组为首选形式，它有简单、紧凑、易安装、操作方便、附属设备少等优点，这种制冷设备也是比较常见的。

常见的压缩式制冷机有开放式、半封闭式和全封闭式之分。全封闭式空调那样的形式，一般在墙壁上挂装。

现在市场上比较好的全封闭制冷压缩机，以发达国家进口或中外合资的制冷设备产品质量比较可靠，但价格相对于国产机要偏高50%以上，比较适合城镇小型冷库用制冷设备。

五、小型冷库工程设计安装建议

冷库库温是0℃以下（−16℃）的小型装配式冷库需在地面上（库板下）设10#槽钢架空，使之自然通风即可。小型冷库、冷库内温度−25°～5℃，冷库库板都可以直接跟地面接触，但是地面要平整。如果要求高点，那么可以在冷库下面放置木条，架空来增强通风；也可以在冷库下面放置槽钢来增强通风。

近年来，冷库工程建设的发展越来越快，大家对冷库的认识也越来越深入，从建筑材料到各种冷库设备的选择日趋成熟。冷库工程常见的建筑方式主要有两种，一种是装配式冷库工程，一种是土建冷库工程。

目前装配式冷库多选择聚氨酯库体：就是冷库库板为聚氨酯硬质泡沫塑料（PU）为夹心，以涂塑钢板等金属材料为面层，将冷库库板材料优越的保温隔热性能和良好的机械强度结合在一起。具有保温隔热年限长，维护简单，费用低以及高强质轻等特点，是冷库保温库板选择的最佳材料之一，冷库库板厚度一般有150mm和100mm两种。土建冷库工程大多数用PU聚氨酯喷泡做保温库板。

冷库工程制冷设备的选择多数用氟利昂制冷机组，大型冷库多用水冷机组，小型冷库多用风冷机组；目前进口的德国Bitzer冷库制冷机组和法国美优乐机组，运行平稳能耗低，故障发生率低，是目前冷库的首选机组。

关注冷库工程制冷设备是否配置合理十分重要。这是因为匹配合理、性能可靠的制冷机组既能满足产品所要求的冷库制冷量和冷库贮藏工艺要求，又节省能源，故障率低。现在部分打算建设冷库的企业和个人，一味追求低价格，忽略了冷库设备配置匹配是否合理，导致使用后达不到制冷效果。合理设置匹配冷库工程制冷设备，建冷库时可能会增加投资，但从长远来看却省了不少人力、财力。

冷库设备的售后服务也非常重要，冷库设备运行维护和技术服务同样重要。广大的建库企业在建冷库以前应多方面的考察，多听听其他企业对冷库制冷设备配置的意见，最后确定切实的建冷库方案。

六、冷库的使用与节能

冷库节能考虑的因素较多，主要包括冷库制冷系统的性能，制冷剂的选型，压缩机冷凝器和蒸发器的选型，冷库的规模及平面布局，冷库隔热层的类型和厚度，冷库进出货物的次数，冷库外门的隔热性能等，要提高冷库制冷效率，则所有的因素都应该考虑进去。冷库节能降低能耗的途径通常分为两部分：减少冷库冷负荷和冷库设备选型。

1.冷库围护结构：冷库通过围护结构的跑冷量与冷藏库围护结构单位热流量成正比。因此，应多在减少冷库的冷藏库围护结构单位热流量指标方面下工夫。要在合适的厚度范围内选取保温材料。通常情况下要求保温材料热导率小、吸水率低、耐低温性能好，成本不能过高等。常用的冷库保温材料有稻壳、聚苯乙烯泡沫塑料、聚氨酯硬质泡沫塑料等。稻壳取材方便，但热阻较小，易吸湿，且用量大，库体建造费工费时，成本折算其实不低于聚苯乙烯；聚苯乙烯泡沫塑料生产厂家众多，购取方便，热阻较大，价格适中，建造安装方便；聚氨酯硬质泡沫塑料热阻最大，保温性能最好，但价格高。

2.冷库围护结构的防潮和隔汽：对冷库围护结构采取防潮隔汽措施也是必要的，否则会使保温材料的保温性能变差。这也是冷库库体刚开始使用时保温性能不错，过段时间以后保温效果变差的原因。由于水蒸气是从高温侧向低温侧渗透，因此，防潮隔汽层应设在隔热层温度高的一侧。

3.冷库的蒸发压力和温度：蒸发温度与蒸发压力是相对应的，知道了蒸发压力后，可以通过查表得出蒸发温度。在冷库库房温度一定的条件下，将温差（蒸发温度与库房温度的差）缩小，蒸发温度可以相应的提高，冷库制冷机的制冷量也会有所提高，也就是循环效率提高了，相应的也就节省了电能。

4.冷库融霜操作一般来说，当蒸发器表面上的霜层对空气的阻力尚不显著，通过蒸发器空气的流量尚未减少之前，霜层的影响尚不严重，可不必融霜；当空气的流量明显减少时，应进行融霜。空气的湿度越大，蒸发器温度与冷库的库温差越大，越容易在蒸发器上结霜。结合保鲜工艺，尽量采用包装化冷藏可以减少果蔬的干耗，减少蒸发器的融霜次数，实际上也起到了冷库节能的作用。

5.冷库储藏温度和冷库库房利用率：不同的果蔬储藏温度不同，每种果蔬也都有适合其储藏的温度范围。冷库库温高了，制冷系统的蒸发温度也相应地提高，制冷机的制冷量就会有所提高，循环效率也相应地提高了。提高冷库库温更重要的是还可以减少通过库体向外的传热量。节能冷库库房利用率是果蔬实占容积与库房有效容积的比值。对于微型冷库的容积利用率一般不低于0.3，当然也不能太高，否则出现降温困难。对于所要储藏的果蔬的容积变化较大时，应分隔成两个或更多的冷库冷藏间。另外要选择合理的储藏周期，这对冷库的节能是不言而喻的。

任务二 汽车空调器

教学目的

1.了解汽车空调器的结构与工作原理

2.了解汽车空调器的特点与种类

3.了解汽车空调器的使用

基本理论与技能

一、汽车空调器概述

顾名思义，汽车空调就是用在汽车上的空调装置。即采用人为的方法，调节车内的温度、湿度、气流速度、空气洁净度等参数指标，达到使人体舒适的状态。

空调系统按动力源可以分为非独立式空调和独立式空调两种。非独立式空调是直接利用汽车的行驶动力（发动机）来运转的空调系统。它适用的车型有：工程车辆、特种车辆、绝大部分轿车、面包车、小巴车等。独立式空调有专门的动力源（如第二台发动机）来驱动整个空调系统的运行。它适用的车型有：长途货运车、高地板大中巴车等。非独立式空调的工作原理：空调由主发动机带动压缩机运转，并由电磁离合器进行控制。接通电源时，离合器吸合，压缩机开始运转制冷；断开电源时，离合器断开，压缩机停机，从而调节冷气的供给，达到控制车厢内温度的目的。其优点是结构简单，便于安装布置，噪音小。缺点是：由于需要消耗主发动机10%～15%的动力，直接影响汽车的加速性能和爬坡能力。同时其制冷量受汽车行驶速度影响，如果汽车停止运行，其空调系统也停止运行。

汽车空调器按送风方式可以分为直吹式空调、风道式空调两种类型。

汽车空调器按功能可以分为冷暖分开型空调、冷暖合一型空调、全功能型空调三种类型。汽车空调采暖可以分为独立式采暖和非独立式采暖两种类型。独立式采暖是利用柴油或汽油等燃料在一个专门的燃烧器内燃烧所产生的热量为室内提供暖气。其特点是供暖充足，不受汽车运行状态的影响，但是结构复杂、耗能多，故主要用于需要较大供暖量的大、中型客车上。非独立式采暖是利用发动机工作冷却液的余热（80℃～95℃的热水）为室内提供暖气，因此也称水暖式采暖系统。它具有结构简单、成本低、耗能小、操作维修方便等优点，虽然供暖量较小（小于29 308kJ/h），但是对于小型客车和轿车来说足以满足室内采暖的需要。

汽车空调器按结构形式分为整体式空调、分体式空调、分散式空调三种类型。

1.汽车空调器的特点

（1）汽车空调器安装在行驶的汽车上，承受剧烈的振动和冲击。

（2）汽车空调器的压缩机不是由电力做动力，而要由汽车发动机或者辅助发动机来驱动。

（3）汽车的特定工作环境要求汽车空调器的制冷、制热能力尽可能大。

2.汽车空调技术的发展

全自动化，高效节能，绿色环保。

二、汽车空调器的结构与工作原理

汽车空调系统的运行与一般家庭空调的制冷原理和结构基本一样，都是利用制冷剂的特性，在其压力下降时，吸收通过蒸发器外表面空气的热量，达到降低气温的目的。在装置构成上，汽车空调主要由压缩机、冷凝器、蒸发器、膨胀阀、管道、冷凝风扇与蒸发风扇、控制系统等组成。如图5.2所示。

图5.2 汽车空调器的结构

压缩机是整个空调系统的心脏，为系统的运转提供动力。将蒸发器传来的低压低温气体压缩成为高压高温气体排往冷凝器，循环往复。这个“心脏”的好坏往往决定了一个系统的质量优劣。

冷凝器是散热装置，将压缩机压缩过程中产生的大部分热量发散到车外空间中，使压缩机出来的高温高压气体变为中温高压液体。由于冷凝器承担了整个系统向外散热的任务，假如它散热有问题我们会不太容易发觉，只是制冷效果变差。

节流装置形象地说是个直径很小的孔，冷凝器出来的中温高压液体经过后被节流，就像喷雾器一样（严格地讲并不完全一样，在此只是个比喻），压力在出口处迅速降低，并在瞬间吸热降温，成为容易蒸发的低压低温液体。实际应用的节流装置一般是膨胀阀，实现节流和调节进入蒸发器的液体流量的功能。当蒸发器需要多的制冷剂时就自动开大阀门，需要少的时候就缩小，从而控制系统制冷剂流量，使系统运行更加智能化。

蒸发器是制冷装置，膨胀阀过来的低压低温液体在蒸发器里蒸发、吸热，产生制冷效果。前面的一切都是为了这个最终的目的。因此就要求蒸发器具有极佳的换热性能，使得冷量充分进入车内。蒸发器的制作加工就格外严格，以常见的管片式为例，管子用内螺纹铜管，片子用亲水处理过的波纹铝箔片。力求达到最高的换热效率。

汽车空调与家用分体式空调的重大差别是压缩机形式和电源电压。前者压缩机是靠发动机通过皮带传递动力工作，系统电源电压是直流12V或24V；后者压缩机是靠（电动机）外界电源产生电磁动力工作，系统电源电压是家用标准交流电压。

汽车空调的工作原理是：从蒸发器出来的低压气态制冷剂流经压缩机变成高压高温气体，经过冷凝器散热管降温冷却变成高压低温的液体，再经过储液干燥器除湿与缓冲，然后以较稳定的压力和流量流向膨胀阀，经节流和降压最后流向蒸发器。制冷剂一遇低压环境即蒸发，吸收大量热能。车厢内的空气不断流经蒸发器，车厢内温度也就因此降低。液态制冷剂流经蒸发器后再次变成低压气体，又重新被吸入压缩机进行下一次的循环工作。在整个系统中，膨胀阀是控制制冷剂进入蒸发器的机关，制冷剂进入蒸发器太多就不易蒸发，而冷气太少又会不够，因此膨胀阀是调节中枢。而压缩机是系统的心脏，系统循环的动力源泉。这两个零部件在汽车空调系统中是非常关键的。

三、汽车空调器电气系统

如图5.3所示为汽车空调器的控制系统。

图5.3 汽车空调器的控制系统

1.电磁离合器

用于控制压缩机的开与停。

2.高、低压保护开关

与一般的制冷装置相同。

3.温度控制器

汽车空调系统的温控器是通过控制电磁离合器线圈的通电或断电来控制压缩机的开与停，并调节车内温度。汽车空调温控器有波纹管压力式或双金属片式，也有用热敏电阻式的。

4.发动机怠速自动调整装置

它一方面可以在发动机作低速运转时，自动切断电磁离合器线圈电流，使压缩机停止工作，以稳定发动机的转速；另一方面又可以通过怠速控制器上的调整孔，在汽车怠速时提高发动机的转速，就可以防止怠速时使用空调令发动机熄火。

四、汽车空调器的使用

随着天气的逐渐变暖，炎热的夏天又将光临，汽车空调又要开始工作了。有些汽车空调经过几个月的停用，很可能会泄漏制冷剂导致车厢不凉快，因此要补充制冷剂。这时要注意以下两个问题：一个是制冷剂不可互换的问题，另一个是抽真空的问题。

汽车空调制冷剂目前主要有两种，一种是R12，另一种是R134a（HFC-134a），R12历史较长且使用普遍，但气内含有氯分子会破坏大气层中的臭氧层而导致温室效应，所以1987年世界各国代表聚会蒙特利尔签订了《关于消耗臭氧层物质的蒙特利尔议定书》，规定要在近年停止生产和使用氟利昂类产品，其中R12首当其冲。R134a是20世纪90年代开始使用的品种，由于不含氯分子且对臭氧层没有破坏作用，对汽车空调系统的改动较少，被联合国有关组织推荐使用，现在国内外新车的空调系统很多都使用了R134a制冷剂。

R134a与R12空调系统相比，两者热力性质和系统结构相似，最大的不同之处是冷冻油。冷冻油是一种与制冷剂相容，能够对压缩机起润滑作用且化学性质稳定的液体润滑剂，R12的冷冻油是一种可溶于Rl2之中的矿物油，而R134a是一种分子极性较强的制冷剂，它与矿物油是非共溶性的，就好像油水分离，无法对空调系统起润滑作用，因此R134a的冷冻油一般是用一种叫做PAG或酯类的润滑剂，由于这种润滑剂的特殊性，R134a空调系统对橡胶材质的要求及本身的性质均与R12有所不同，因此R134a只能在专门与其配套的系统中工作，凡是车用的R134a空调系统，厂方都会在压缩机、冷凝器、蒸发器、橡胶管和灌充设备上注明R134a的标志以防误用。

目前进口的汽车空调装置多是用R134a制冷剂，市面上R134a制冷剂的价格又是R12的三倍左右，因此有些人在车上安装空调器补充制冷剂时为了省钱或图方便，将R134a空调系统改为灌充R12制冷剂，虽然一样可以发出冷风，但会损害压缩机。因为一般压缩机都已注入一些同质冷冻油，尽管全部倒出来但仍会残留一些冷冻油在机子里面，两种制冷剂的冷冻油混在一起就会慢慢失去润滑作用而损害机器，因此行业专家建议哪一种制冷剂就灌充到哪一种空调系统中，不可互用。

关于抽真空的工作，这是汽车空调必做的工序，它的工作质量好坏直接关系到空调的使用寿命。安装汽车空调或者修理之后再安装时，一定要做足抽真空这一工序，小车抽真空的时间不可少于0.5h，大客车抽真空的时间不可少于1h，有些大客车空调机还要求加氮气除湿试漏，加氮之前也要抽真空。抽真空工作就是将空调管路系统的水分抽出去，因为水分在低压状态下会自行蒸发成气体，被泵气机抽出机外。如果抽真空时间不够使水分残留在机内，将对空调机危害很大。

五、小型汽车空调的故障分析

例1：轿车空调制冷系统不制冷，无冷气。

检修：（1）压缩机传动带松动打滑或断裂：检查传动带松紧程度是否适宜，表面是否完好。传动带松紧标准为：用拇指全力押在传动带中点，其松紧度在10～15mm为宜。

（2）压缩机不能启动：可能是电气故障，也可能是压缩机本身损坏。①电气故障。电器元件接触不良、导线断裂、熔丝熔断、继电器线圈脱焊、调温器电气触头及温度感应元件失灵等，应该修理或更换。②压缩机损坏，内部有泄漏。表现为低压侧压力过高，而高压侧压力过低，同时压缩机有不正常的敲击声。压缩机外壳高，低压的侧压差不大，可能是压缩机阀片破碎，轴承和密封垫损坏。若发生上述问题，应检查压缩机或更换损坏元件。③制冷剂管路及系统是否泄漏。首先检查管路有无破裂，若有破裂应进行补焊修复或更换；然后检查管路接头的喇叭口及压紧螺母是否损坏，若有损坏应该更换；再检查胶管和硬管夹箍是否松动，若有松动，应该拧紧。④蒸发器鼓风机是否工作。

例2 轿车空调制冷排放不足。

检修：（1）制冷剂不足，表现为高低压侧压力均低，在窥视镜中能够看到气泡。虽然能排放冷气，但明显不足，说明制冷剂不足或管路有泄漏。找出泄漏处，拧紧松动管接口，增补制冷剂。检查使用R134a制冷剂的泄漏必须使用R134a专用检漏仪，因R12气体与R134a的物理性能不同。

（2）制冷剂过多，表现为高低两侧压力表压力均过高，窥视镜看不到泡沫。从低压侧放掉多余的制冷剂，故障即可排除。

（3）冷凝器故障，表现为高低两侧压力均过高。清洁冷凝器，检查是否堵塞并同时调整风扇带轮的张紧程度。

（4）系统中有空气，表现为高低两侧压力表压力均过高，窥视镜能看到泡沫。更换干燥剂；检查泄漏；排放制冷剂，抽成真空后，重新充灌。

（5）蒸发器鼓风机不转或转速不够，表现为蒸发器大量结霜。

（6）蒸发器堵塞或散热器变形，清除散热片上的污垢后，对散热片形状进行校正。

（7）膨胀阀张开度过大，表现为高低两侧压力表压力均高，低压侧管路结霜或大量结露。说明膨胀阀张开度调节失灵。调整调节阀过热度，并检查感温元件，若失灵则应更换。

任务三 小型中央空调器

教学目的

1.了解小型中央空调器的组成、分类、特点

2.了解小型中央空调器的选购与使用

基本理论与技能

一、概述

家用中央空调概念起源于美国，是商用空调的一个重要组成部分。

家用中央空调是指根据国家空调设计规范的设计参数和要求进行选型设计、安装的，用于家庭的空调系统。

家用中央空调将全部居室空间的空气调节和生活品质改善作为整体来实现，克服了分体式壁挂式和柜式空调对分割居室的局部处理和不均匀的空气气流等不足之处。家用中央空调是家庭或家庭整体装修的不可缺少的功能部分之一。通过巧妙的设计和安装使家用中央空调实现美观典雅和舒适卫生的和谐统一，是国际和国内的发展潮流。美国90%以上的公寓和别墅使用的都是家用中央空调，在国内家用中央空调也日益为大众所接受。目前，家用中央空调与单独供暖和精装修是高档物业的三大发展方向。

家用中央空调的最突出特点是产生舒适和卫生的居室环境；其次，从审美观点和最佳空间利用上考虑，使用家用中央空调使室内装饰更灵活，更容易实现各种装饰效果。即使不喜欢原来的装饰，重新装修，原来的中央空调系统稍微改变即可与新的装修和谐一致。因此称家用中央空调为一步到位、永不落后的选择。

二、小型中央空调的特点

1.四季运行

夏季，制冷机组运行，实现冷调节；冬季，冷机配合热源共同使用，可以实现冬季采暖。在春秋两季可以用新风直接送风，达到节能，舒适的效果。

2.舒适性更好

采用集中空调的设计方法，送风量大，送风温差小，房间温度均匀。送风方式多样化，不同于分体式空调一样只有一种送风方式，家用中央空调可以实现多种送风方式，能够根据房型的具体情况制订不同的方案，增强人体的舒适性。

3.卫生质量高

同中央空调一样，能够合理补充清新的风，配合厨房、卫生间的排风，保证室内空气的新鲜卫生；还可以四季换气，满足人体的卫生要求。

4.外形美观

可以根据用户需求与喜好，实施从设计到安装的综合解决方案。系统采用暗装方式，能配合室内的高档装修。同时由于室外机组的合理安置也不会破坏建筑物的整体外形美观。

5.高效节能

采用模块化主机，根据设置自动调节制冷量。合理的将白天生活和晚上生活区域分别安装空调。室内及分区控制，各个室内机独立运行，分别调节各个区域内的空气。

6.运行宁静

采用主机和室内机分离的安装方式，送风回风系统设计合理，保证了宁静的家居环境。

7.灵活方便

根据用户需要可以将一台设备以切换方式为两个环境提供冷气。

8.制热运行因地制宜

采暖的方式有很多，如使用集中供热的热水，安装小型挂墙式燃气热水器作为能源，使用热水盘管冬季采暖，或者使用热泵式空调机采暖。在热量不足时，用燃气热水器及热水盘管加热。

总而言之，小型家用中央空调一方面能够实现户内外有效通风，从而保证室内空气的质量，满足人们对健康的要求；另一方面可以避免通常安装家用空调的时候对居室整体造型的破坏，满足了人们美化居住环境的要求。所以目前国内空调行业中的大多数人士都认为，小型中央空调将成为未来住宅空调的主流产品。

三、家用中央空调的分类

按照输送介质的不同，我们可以将家用中央空调分为风管式系统、冷/热水机组以及多联机型系统三种类型。

1.风管式系统

风管式系统的家用中央空调就是以空气作为输送介质，利用冷水机组集中制冷，将新风冷却或加热，而后与回风混合后送入室内。如果没有新鲜风源，风管式系统类型的家用中央空调就只能将回风冷却或加热了。

此类家用中央空调不仅成本较低，而且新风系统能够更好地提高空气质量，使用户倍感舒适。

2.冷/热水机组

这类家用中央空调的输送介质通常选用乙二醇溶液或直接选用水。它可通过室外主机产生出空调所需冷/热水，由管路系统输送到室内的各个末端装置，并与室内空气进行热量交换，从而产生冷/热风。

由于此类家用中央空调的风机盘管可以调节风机转速，对每个空调房间都能进行单独调节，因此在节能方面表现卓著。

3.多联机型系统

这里所谓的“多联机型系统”就是制冷剂流量系统。这类家用中央空调以压缩制冷剂为输送介质，一台压缩机就可以带动多台室内机，室外主机则由外侧换热器、压缩机以及多个其他附件组合而成。室内机则由直接蒸发式换热器和风机组合而成。制冷剂通过管路由室外机送至室内机，通过控制管路中制冷剂的流量以及进入室内各散热器的制冷流量来满足不同房间对湿热的要求。

此类家用中央空调的优点在于可以满足不同房间的需求，同时在节能方面表现也同样出色。

四、家用中央空调选购与使用

1.家用中央空调选购

（1）消费者应该选择具有一定知名度的家用中央空调品牌，选购时除了考虑产品机组本身外，也要注意查看其生产基地以确保售后服务。

（2）选购前，消费者应对家用中央空调机组的质量、价格、服务等多个方面综合考虑。

（3）选购前，消费者需要重点考虑房屋的结构以挑选更加适合自己的家用中央空调产品。

（4）消费者应清楚自己房屋所匹配的电源电压是220V还是380V，以选择能够与其匹配的合适产品。

（5）根据自己房屋大小以及所需实际功能，以挑选家用中央空调的能量控制。

（6）安装设计家用空调前，用户需要重点考虑家庭整体装潢的效果。

（7）家用中央空调系统的设计及分配需要专业人员操作与把关，在进行系统设计及分配前，用户需要确认安装人员是否具有专业培训资格、是否经过厂家的认可等。这一点是非常重要的。

（8）选择的安装配套材料需要具有质量保证书和性能测试报告。

2.家用中央空调的使用

（1）电容量和可靠的专线连接十分重要，用户应重点考虑。

（2）要想有效的节省电能，用户就要注意调节室温，当家用中央空调处于制冷状态时，室内温度最好定高一度，而处于制热状态时，室内温度最好比设定温度低2℃。经实验证实此种方法可以有效省电10%以上。

（3）为有效延长家用中央空调的使用寿命，用户应定期清扫过滤网，最好做到半月清扫一次。

（4）使用质地较厚、透光的窗帘布能够减少室内外热量交换，可以有效地节省电能源。当然，减少门窗开关次数也同样利于节能。

（5）这里提醒用户：千万不要将家用中央空调的出风口挡住，这样不仅会大量浪费电力，同时也将降低空调制冷、制热效果。

（6）在家用中央空调处于制冷工作状态时，用户可以将出风口向上调节，而处于制热工作状态时，将出风口风叶向下调节，将得到显著效果。

（7）在使用过程中，用户应该控制好开机以及工作状态时的设定：开机时，可将其设置成高风挡，这样可以最快速度达到控制目的；当空调运转一定时间后，温度适宜就可以将其设置成为中、低风挡。这样能有效降低能耗以及噪音分贝。

（8）在安装家用中央空调之前，用户不仅要重点考虑室内机位置，而且也要考虑室外机位置。这里建议大家最好将其放置在易散热处。

（9）室内、外之间的连接线不宜过长。

（10）在使用家用中央空调之前，消费者应该仔细翻阅使用手册。

五、家用中央空调器的组成

家用中央空调是由室外主机、室内风机盘管及其连接的风道送出冷热风以达到调节室内空气目的的空调系统。按工作原理可以分为两种：一种是由大型中央空调系统的设备演化而来的空调系统如小型风冷冷水机组，小型风管机组为主机的产品；另一种是由分体壁挂式空调设备演化而来的空调系统如一拖多等。

1.小型风管机组

此系统属于集中中央空调系统，由室外机组，室内风机盘管及盘管连接的送风管道组成。送风管道通向各个需要空气调节的房间，风道系统可以安装流量调节阀、风口等配件，一台主机可控制多个不同房间并且可引入新风，有效改善室内空气质量。

2.小型风冷冷水系统

此系统由室外机组、各个室内的末端装置（风机盘管等）和水管道、循环水泵等组成，冷冻水通过循环水泵送至不同区域，连接不同形式的末端装置，通过末端装置送出冷热风，以调节室内温度。各个风机盘管均可独立控制，但其工程造价较高。

六、家用中央空调器的安装

家用中央空调安装是不是很烦呢？在安装家用中央空调时，十分简单，小型风管机主题工程一般为3天。

1.设计

家用中央空调的室内部分完全是隐蔽工程，采取暗装方式，一般利用厨房、卫生间、玄关、门厅、过道的吊顶布置室内机组和风管或钢管、电线，占用厚度150～300mm不等。风口一般镶嵌于卧室门上方的墙面和客厅吊顶的立面、顶面上。

2.施工

分三步完成：第一步，现场勘察放样、穿墙打洞，外墙需打空调管洞和新风管洞，内墙需凿出风管方孔；第二步，内外机吊装，并接管接线，完成后进行第一次调试，合格后方可开始封吊顶；第三步待装修开始后再安装风口面板，然后进行第二次调试，合格后移交业主。

程序看似不复杂，关键要选专业公司，好的空调设计会有相应的不同布置方式，需要科学地计算，合理地设计。

参考文献

[1]李晓东.制冷基本操作技能实训.北京：化学工业出版社，2006

[2]邹开耀.电冰箱、空调器原理与维修.北京：电子工业出版社，2005

[3]冯玉琪.空调机、制冷机、电冰箱电路维修手册.北京：人民邮电出版社，1996

[4]李佐周.制冷与空调设备原理及维修.北京：高等教育出版社，1995

[5]金国砥.制冷与制冷设备技术.北京：电子工业出版社，1999

[6]沈勇.电冰箱原理与维修技术.北京：新时代出版社，1986

[7]张梦欣.制冷工.北京：中国劳动社会保障出版社，2007

[8]邱兴东.家用制冷设备维修与实例.北京：人民邮电出版社，1999

[9]本柏忠.日用家电的原理与维修.成都：电子科技大学出版社，2000

[10]海尔集团.海尔电冰箱冷柜原理及维修.北京：人民邮电出版社，1999

[11]严卫东.小型制冷装置实训.北京：机械工业出版社，2003